<?xml version="1.0"?>
<EnergyPlusTabularReports>
  <BuildingName>Building</BuildingName>
  <EnvironmentName>RUNPERIODCOOLROOF</EnvironmentName>
  <WeatherFileLocationTitle>New Delhi Delhi IND ISHRAE WMO#=421820</WeatherFileLocationTitle>
  <ProgramVersion>EnergyPlus, Version 8.9.0-40101eaafd, YMD=2025.09.10 10:20</ProgramVersion>
  <SimulationTimestamp>
    <Date>
      2025-09-10
    </Date>
    <Time>
      10:20:54
    </Time>
  </SimulationTimestamp>

<AnnualBuildingUtilityPerformanceSummary>
  <for>Entire Facility</for>
<note>Values gathered over      8760.00 hours</note>
  <SiteAndSourceEnergy>
    <name>TotalSiteEnergy</name>
    <TotalEnergy units="kWh">8950.19</TotalEnergy>
    <EnergyPerTotalBuildingArea units="kWh/m2">179.00</EnergyPerTotalBuildingArea>
    <EnergyPerConditionedBuildingArea units="kWh/m2">179.00</EnergyPerConditionedBuildingArea>
  </SiteAndSourceEnergy>
  <SiteAndSourceEnergy>
    <name>NetSiteEnergy</name>
    <TotalEnergy units="kWh">8950.19</TotalEnergy>
    <EnergyPerTotalBuildingArea units="kWh/m2">179.00</EnergyPerTotalBuildingArea>
    <EnergyPerConditionedBuildingArea units="kWh/m2">179.00</EnergyPerConditionedBuildingArea>
  </SiteAndSourceEnergy>
  <SiteAndSourceEnergy>
    <name>TotalSourceEnergy</name>
    <TotalEnergy units="kWh">28345.26</TotalEnergy>
    <EnergyPerTotalBuildingArea units="kWh/m2">566.91</EnergyPerTotalBuildingArea>
    <EnergyPerConditionedBuildingArea units="kWh/m2">566.91</EnergyPerConditionedBuildingArea>
  </SiteAndSourceEnergy>
  <SiteAndSourceEnergy>
    <name>NetSourceEnergy</name>
    <TotalEnergy units="kWh">28345.26</TotalEnergy>
    <EnergyPerTotalBuildingArea units="kWh/m2">566.91</EnergyPerTotalBuildingArea>
    <EnergyPerConditionedBuildingArea units="kWh/m2">566.91</EnergyPerConditionedBuildingArea>
  </SiteAndSourceEnergy>
  <SiteToSourceEnergyConversionFactors>
    <name>SiteSourceConversionFactor</name>
    <Electricity>3.167</Electricity>
    <NaturalGas>1.084</NaturalGas>
    <DistrictCooling>1.056</DistrictCooling>
    <DistrictHeating>3.613</DistrictHeating>
    <Steam>0.300</Steam>
    <Gasoline>1.050</Gasoline>
    <Diesel>1.050</Diesel>
    <Coal>1.050</Coal>
    <FuelOil1>1.050</FuelOil1>
    <FuelOil2>1.050</FuelOil2>
    <Propane>1.050</Propane>
    <OtherFuel1>1.000</OtherFuel1>
    <OtherFuel2>1.000</OtherFuel2>
  </SiteToSourceEnergyConversionFactors>
  <BuildingArea>
    <name units="m2">Area</name>
    <TotalBuildingArea>50.00</TotalBuildingArea>
    <NetConditionedBuildingArea>50.00</NetConditionedBuildingArea>
    <UnconditionedBuildingArea>0.00</UnconditionedBuildingArea>
  </BuildingArea>
  <EndUses>
    <name>Heating</name>
    <Electricity units="kWh">41.02</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Cooling</name>
    <Electricity units="kWh">4227.20</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>InteriorLighting</name>
    <Electricity units="kWh">2069.55</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>ExteriorLighting</name>
    <Electricity units="kWh">0.00</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>InteriorEquipment</name>
    <Electricity units="kWh">2299.50</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>ExteriorEquipment</name>
    <Electricity units="kWh">0.00</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Fans</name>
    <Electricity units="kWh">312.92</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Pumps</name>
    <Electricity units="kWh">0.00</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>HeatRejection</name>
    <Electricity units="kWh">0.00</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Humidification</name>
    <Electricity units="kWh">0.00</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>HeatRecovery</name>
    <Electricity units="kWh">0.00</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>WaterSystems</name>
    <Electricity units="kWh">0.00</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Refrigeration</name>
    <Electricity units="kWh">0.00</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Generators</name>
    <Electricity units="kWh">0.00</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>TotalEndUses</name>
    <Electricity units="kWh">8950.19</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <footnote>Note: Electricity appears to be the principal heating source based on energy usage.</footnote>
  <EndUsesBySubcategory>
    <name>Heating</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kWh">41.02</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Cooling</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kWh">4227.20</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>InteriorLighting</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kWh">2069.55</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>ExteriorLighting</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kWh">0.00</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>InteriorEquipment</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kWh">2299.50</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>ExteriorEquipment</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kWh">0.00</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Fans</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kWh">312.92</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Pumps</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kWh">0.00</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>HeatRejection</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kWh">0.00</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Humidification</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kWh">0.00</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>HeatRecovery</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kWh">0.00</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>WaterSystems</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kWh">0.00</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Refrigeration</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kWh">0.00</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Generators</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kWh">0.00</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
<note>Normalized Metrics</note>
  <UtilityUsePerConditionedFloorArea>
    <name>Lighting</name>
    <ElectricityIntensity units="kWh/m2">41.39</ElectricityIntensity>
    <NaturalGasIntensity units="kWh/m2">0.00</NaturalGasIntensity>
    <AdditionalFuelIntensity units="kWh/m2">0.00</AdditionalFuelIntensity>
    <DistrictCoolingIntensity units="kWh/m2">0.00</DistrictCoolingIntensity>
    <DistrictHeatingIntensity units="kWh/m2">0.00</DistrictHeatingIntensity>
    <WaterIntensity units="m3/m2">0.00</WaterIntensity>
  </UtilityUsePerConditionedFloorArea>
  <UtilityUsePerConditionedFloorArea>
    <name>Hvac</name>
    <ElectricityIntensity units="kWh/m2">91.62</ElectricityIntensity>
    <NaturalGasIntensity units="kWh/m2">0.00</NaturalGasIntensity>
    <AdditionalFuelIntensity units="kWh/m2">0.00</AdditionalFuelIntensity>
    <DistrictCoolingIntensity units="kWh/m2">0.00</DistrictCoolingIntensity>
    <DistrictHeatingIntensity units="kWh/m2">0.00</DistrictHeatingIntensity>
    <WaterIntensity units="m3/m2">0.00</WaterIntensity>
  </UtilityUsePerConditionedFloorArea>
  <UtilityUsePerConditionedFloorArea>
    <name>Other</name>
    <ElectricityIntensity units="kWh/m2">45.99</ElectricityIntensity>
    <NaturalGasIntensity units="kWh/m2">0.00</NaturalGasIntensity>
    <AdditionalFuelIntensity units="kWh/m2">0.00</AdditionalFuelIntensity>
    <DistrictCoolingIntensity units="kWh/m2">0.00</DistrictCoolingIntensity>
    <DistrictHeatingIntensity units="kWh/m2">0.00</DistrictHeatingIntensity>
    <WaterIntensity units="m3/m2">0.00</WaterIntensity>
  </UtilityUsePerConditionedFloorArea>
  <UtilityUsePerConditionedFloorArea>
    <name>Total</name>
    <ElectricityIntensity units="kWh/m2">179.00</ElectricityIntensity>
    <NaturalGasIntensity units="kWh/m2">0.00</NaturalGasIntensity>
    <AdditionalFuelIntensity units="kWh/m2">0.00</AdditionalFuelIntensity>
    <DistrictCoolingIntensity units="kWh/m2">0.00</DistrictCoolingIntensity>
    <DistrictHeatingIntensity units="kWh/m2">0.00</DistrictHeatingIntensity>
    <WaterIntensity units="m3/m2">0.00</WaterIntensity>
  </UtilityUsePerConditionedFloorArea>
  <UtilityUsePerTotalFloorArea>
    <name>Lighting</name>
    <ElectricityIntensity units="kWh/m2">41.39</ElectricityIntensity>
    <NaturalGasIntensity units="kWh/m2">0.00</NaturalGasIntensity>
    <AdditionalFuelIntensity units="kWh/m2">0.00</AdditionalFuelIntensity>
    <DistrictCoolingIntensity units="kWh/m2">0.00</DistrictCoolingIntensity>
    <DistrictHeatingIntensity units="kWh/m2">0.00</DistrictHeatingIntensity>
    <WaterIntensity units="m3/m2">0.00</WaterIntensity>
  </UtilityUsePerTotalFloorArea>
  <UtilityUsePerTotalFloorArea>
    <name>Hvac</name>
    <ElectricityIntensity units="kWh/m2">91.62</ElectricityIntensity>
    <NaturalGasIntensity units="kWh/m2">0.00</NaturalGasIntensity>
    <AdditionalFuelIntensity units="kWh/m2">0.00</AdditionalFuelIntensity>
    <DistrictCoolingIntensity units="kWh/m2">0.00</DistrictCoolingIntensity>
    <DistrictHeatingIntensity units="kWh/m2">0.00</DistrictHeatingIntensity>
    <WaterIntensity units="m3/m2">0.00</WaterIntensity>
  </UtilityUsePerTotalFloorArea>
  <UtilityUsePerTotalFloorArea>
    <name>Other</name>
    <ElectricityIntensity units="kWh/m2">45.99</ElectricityIntensity>
    <NaturalGasIntensity units="kWh/m2">0.00</NaturalGasIntensity>
    <AdditionalFuelIntensity units="kWh/m2">0.00</AdditionalFuelIntensity>
    <DistrictCoolingIntensity units="kWh/m2">0.00</DistrictCoolingIntensity>
    <DistrictHeatingIntensity units="kWh/m2">0.00</DistrictHeatingIntensity>
    <WaterIntensity units="m3/m2">0.00</WaterIntensity>
  </UtilityUsePerTotalFloorArea>
  <UtilityUsePerTotalFloorArea>
    <name>Total</name>
    <ElectricityIntensity units="kWh/m2">179.00</ElectricityIntensity>
    <NaturalGasIntensity units="kWh/m2">0.00</NaturalGasIntensity>
    <AdditionalFuelIntensity units="kWh/m2">0.00</AdditionalFuelIntensity>
    <DistrictCoolingIntensity units="kWh/m2">0.00</DistrictCoolingIntensity>
    <DistrictHeatingIntensity units="kWh/m2">0.00</DistrictHeatingIntensity>
    <WaterIntensity units="m3/m2">0.00</WaterIntensity>
  </UtilityUsePerTotalFloorArea>
  <ElectricLoadsSatisfied>
    <name>FuelFiredPowerGeneration</name>
    <Electricity units="kWh">0.000</Electricity>
    <PercentElectricity units="%">0.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>HighTemperatureGeothermal</name>
    <Electricity units="kWh">0.000</Electricity>
    <PercentElectricity units="%">0.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>PhotovoltaicPower</name>
    <Electricity units="kWh">0.000</Electricity>
    <PercentElectricity units="%">0.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>WindPower</name>
    <Electricity units="kWh">0.000</Electricity>
    <PercentElectricity units="%">0.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>PowerConversion</name>
    <Electricity units="kWh">0.000</Electricity>
    <PercentElectricity units="%">0.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>NetDecreaseInOnSiteStorage</name>
    <Electricity units="kWh">0.000</Electricity>
    <PercentElectricity units="%">0.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>TotalOnSiteElectricSources</name>
    <Electricity units="kWh">0.000</Electricity>
    <PercentElectricity units="%">0.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>ElectricityComingFromUtility</name>
    <Electricity units="kWh">8950.192</Electricity>
    <PercentElectricity units="%">100.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>SurplusElectricityGoingToUtility</name>
    <Electricity units="kWh">0.000</Electricity>
    <PercentElectricity units="%">0.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>NetElectricityFromUtility</name>
    <Electricity units="kWh">8950.192</Electricity>
    <PercentElectricity units="%">100.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>TotalOnSiteAndUtilityElectricSources</name>
    <Electricity units="kWh">8950.192</Electricity>
    <PercentElectricity units="%">100.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>TotalElectricityEndUses</name>
    <Electricity units="kWh">8950.192</Electricity>
    <PercentElectricity units="%">100.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <OnSiteThermalSources>
    <name>WaterSideHeatRecovery</name>
    <Heat units="kWh">0.00</Heat>
  </OnSiteThermalSources>
  <OnSiteThermalSources>
    <name>AirToAirHeatRecoveryForCooling</name>
    <Heat units="kWh">0.00</Heat>
  </OnSiteThermalSources>
  <OnSiteThermalSources>
    <name>AirToAirHeatRecoveryForHeating</name>
    <Heat units="kWh">0.00</Heat>
  </OnSiteThermalSources>
  <OnSiteThermalSources>
    <name>HighTemperatureGeothermal</name>
    <Heat units="kWh">0.00</Heat>
  </OnSiteThermalSources>
  <OnSiteThermalSources>
    <name>SolarWaterThermal</name>
    <Heat units="kWh">0.00</Heat>
  </OnSiteThermalSources>
  <OnSiteThermalSources>
    <name>SolarAirThermal</name>
    <Heat units="kWh">0.00</Heat>
  </OnSiteThermalSources>
  <OnSiteThermalSources>
    <name>TotalOnSiteThermalSources</name>
    <Heat units="kWh">0.00</Heat>
  </OnSiteThermalSources>
  <WaterSourceSummary>
    <name>RainwaterCollection</name>
    <Water units="m3">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>CondensateCollection</name>
    <Water units="m3">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>GroundwaterWell</name>
    <Water units="m3">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>TotalOnSiteWaterSources</name>
    <Water units="m3">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>none</name>
    <Water units="m3">-</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>InitialStorage</name>
    <Water units="m3">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>FinalStorage</name>
    <Water units="m3">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>ChangeInStorage</name>
    <Water units="m3">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>none</name>
    <Water units="m3">-</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>WaterSuppliedByUtility</name>
    <Water units="m3">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>none</name>
    <Water units="m3">-</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>TotalOnSiteChangeInStorageAndUtilityWaterSources</name>
    <Water units="m3">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>TotalWaterEndUses</name>
    <Water units="m3">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <SetpointNotMetCriteria>
    <name units="deltaC">Degrees</name>
    <ToleranceForZoneHeatingSetpointNotMetTime>0.20</ToleranceForZoneHeatingSetpointNotMetTime>
    <ToleranceForZoneCoolingSetpointNotMetTime>0.20</ToleranceForZoneCoolingSetpointNotMetTime>
  </SetpointNotMetCriteria>
  <ComfortAndSetpointNotMetSummary>
    <name units="Hours">Facility</name>
    <TimeSetpointNotMetDuringOccupiedHeating>5.50</TimeSetpointNotMetDuringOccupiedHeating>
    <TimeSetpointNotMetDuringOccupiedCooling>0.00</TimeSetpointNotMetDuringOccupiedCooling>
    <TimeNotComfortableBasedOnSimpleAshrae552004>2262.17</TimeNotComfortableBasedOnSimpleAshrae552004>
  </ComfortAndSetpointNotMetSummary>
<note>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</note>
</AnnualBuildingUtilityPerformanceSummary>
<InputVerificationAndResultsSummary>
  <for>Entire Facility</for>
  <General>
    <name>Value</name>
    <ProgramVersionAndBuild>EnergyPlus, Version 8.9.0-40101eaafd, YMD=2025.09.10 10:20</ProgramVersionAndBuild>
    <Runperiod>RUNPERIODCOOLROOF</Runperiod>
    <WeatherFile>New Delhi Delhi IND ISHRAE WMO#=421820</WeatherFile>
    <Latitude units="deg">
28.58</Latitude>
    <Longitude units="deg">
77.20</Longitude>
    <Elevation units="m">
216.00</Elevation>
    <TimeZone>5.50</TimeZone>
    <NorthAxisAngle units="deg">
90.00</NorthAxisAngle>
    <RotationForAppendixG units="deg">
0.00</RotationForAppendixG>
    <HoursSimulated units="hrs">
8760.00</HoursSimulated>
  </General>
<note>ENVELOPE</note>
  <WindowWallRatio>
    <name>GrossWallArea</name>
    <Total>107.74</Total>
    <North315To45Deg>24.75</North315To45Deg>
    <East45To135Deg>26.93</East45To135Deg>
    <South135To225Deg>29.12</South135To225Deg>
    <West225To315Deg>26.93</West225To315Deg>
  </WindowWallRatio>
  <WindowWallRatio>
    <name>AboveGroundWallArea</name>
    <Total>107.74</Total>
    <North315To45Deg>24.75</North315To45Deg>
    <East45To135Deg>26.93</East45To135Deg>
    <South135To225Deg>29.12</South135To225Deg>
    <West225To315Deg>26.93</West225To315Deg>
  </WindowWallRatio>
  <WindowWallRatio>
    <name>WindowOpeningArea</name>
    <Total>29.70</Total>
    <North315To45Deg>7.42</North315To45Deg>
    <East45To135Deg>7.42</East45To135Deg>
    <South135To225Deg>7.42</South135To225Deg>
    <West225To315Deg>7.42</West225To315Deg>
  </WindowWallRatio>
  <WindowWallRatio>
    <name>GrossWindowWallRatio</name>
    <Total>27.57</Total>
    <North315To45Deg>30.00</North315To45Deg>
    <East45To135Deg>27.57</East45To135Deg>
    <South135To225Deg>25.50</South135To225Deg>
    <West225To315Deg>27.57</West225To315Deg>
  </WindowWallRatio>
  <WindowWallRatio>
    <name>AboveGroundWindowWallRatio</name>
    <Total>27.57</Total>
    <North315To45Deg>30.00</North315To45Deg>
    <East45To135Deg>27.57</East45To135Deg>
    <South135To225Deg>25.50</South135To225Deg>
    <West225To315Deg>27.57</West225To315Deg>
  </WindowWallRatio>
  <ConditionedWindowWallRatio>
    <name>GrossWallArea</name>
    <Total>107.74</Total>
    <North315To45Deg>24.75</North315To45Deg>
    <East45To135Deg>26.93</East45To135Deg>
    <South135To225Deg>29.12</South135To225Deg>
    <West225To315Deg>26.93</West225To315Deg>
  </ConditionedWindowWallRatio>
  <ConditionedWindowWallRatio>
    <name>AboveGroundWallArea</name>
    <Total>107.74</Total>
    <North315To45Deg>24.75</North315To45Deg>
    <East45To135Deg>26.93</East45To135Deg>
    <South135To225Deg>29.12</South135To225Deg>
    <West225To315Deg>26.93</West225To315Deg>
  </ConditionedWindowWallRatio>
  <ConditionedWindowWallRatio>
    <name>WindowOpeningArea</name>
    <Total>29.70</Total>
    <North315To45Deg>7.42</North315To45Deg>
    <East45To135Deg>7.42</East45To135Deg>
    <South135To225Deg>7.42</South135To225Deg>
    <West225To315Deg>7.42</West225To315Deg>
  </ConditionedWindowWallRatio>
  <ConditionedWindowWallRatio>
    <name>GrossWindowWallRatio</name>
    <Total>27.57</Total>
    <North315To45Deg>30.00</North315To45Deg>
    <East45To135Deg>27.57</East45To135Deg>
    <South135To225Deg>25.50</South135To225Deg>
    <West225To315Deg>27.57</West225To315Deg>
  </ConditionedWindowWallRatio>
  <ConditionedWindowWallRatio>
    <name>AboveGroundWindowWallRatio</name>
    <Total>27.57</Total>
    <North315To45Deg>30.00</North315To45Deg>
    <East45To135Deg>27.57</East45To135Deg>
    <South135To225Deg>25.50</South135To225Deg>
    <West225To315Deg>27.57</West225To315Deg>
  </ConditionedWindowWallRatio>
  <SkylightRoofRatio>
    <name>Total</name>
    <GrossRoofArea units="m2">
50.19</GrossRoofArea>
    <SkylightArea units="m2">
0.00</SkylightArea>
    <SkylightRoofRatio units="%">
0.00</SkylightRoofRatio>
  </SkylightRoofRatio>
<note>PERFORMANCE</note>
  <ZoneSummary>
    <name>Zone</name>
    <Area units="m2">50.00</Area>
    <ConditionedYN>Yes</ConditionedYN>
    <PartOfTotalFloorAreaYN>Yes</PartOfTotalFloorAreaYN>
    <Volume units="m3">190.46</Volume>
    <Multipliers>1.00</Multipliers>
    <AboveGroundGrossWallArea units="m2">107.74</AboveGroundGrossWallArea>
    <UndergroundGrossWallArea units="m2">0.00</UndergroundGrossWallArea>
    <WindowGlassArea units="m2">29.70</WindowGlassArea>
    <OpeningArea units="m2">29.70</OpeningArea>
    <Lighting units="W/m2">9.0000</Lighting>
    <People units="m2 per person">10.00</People>
    <PlugAndProcess units="W/m2">10.0000</PlugAndProcess>
  </ZoneSummary>
  <ZoneSummary>
    <name>Total</name>
    <Area units="m2">50.00</Area>
    <Volume units="m3">190.46</Volume>
    <AboveGroundGrossWallArea units="m2">107.74</AboveGroundGrossWallArea>
    <UndergroundGrossWallArea units="m2">0.00</UndergroundGrossWallArea>
    <WindowGlassArea units="m2">29.70</WindowGlassArea>
    <OpeningArea units="m2">29.70</OpeningArea>
    <Lighting units="W/m2">9.0000</Lighting>
    <People units="m2 per person">10.00</People>
    <PlugAndProcess units="W/m2">10.0000</PlugAndProcess>
  </ZoneSummary>
  <ZoneSummary>
    <name>ConditionedTotal</name>
    <Area units="m2">50.00</Area>
    <Volume units="m3">190.46</Volume>
    <AboveGroundGrossWallArea units="m2">107.74</AboveGroundGrossWallArea>
    <UndergroundGrossWallArea units="m2">0.00</UndergroundGrossWallArea>
    <WindowGlassArea units="m2">29.70</WindowGlassArea>
    <OpeningArea units="m2">29.70</OpeningArea>
    <Lighting units="W/m2">9.0000</Lighting>
    <People units="m2 per person">10.00</People>
    <PlugAndProcess units="W/m2">10.0000</PlugAndProcess>
  </ZoneSummary>
  <ZoneSummary>
    <name>UnconditionedTotal</name>
    <Area units="m2">0.00</Area>
    <Volume units="m3">0.00</Volume>
    <AboveGroundGrossWallArea units="m2">0.00</AboveGroundGrossWallArea>
    <UndergroundGrossWallArea units="m2">0.00</UndergroundGrossWallArea>
    <WindowGlassArea units="m2">0.00</WindowGlassArea>
    <OpeningArea units="m2">0.00</OpeningArea>
  </ZoneSummary>
  <ZoneSummary>
    <name>NotPartOfTotal</name>
    <Area units="m2">0.00</Area>
    <Volume units="m3">0.00</Volume>
    <AboveGroundGrossWallArea units="m2">0.00</AboveGroundGrossWallArea>
    <UndergroundGrossWallArea units="m2">0.00</UndergroundGrossWallArea>
    <WindowGlassArea units="m2">0.00</WindowGlassArea>
    <OpeningArea units="m2">0.00</OpeningArea>
  </ZoneSummary>
</InputVerificationAndResultsSummary>
<DemandEndUseComponentsSummary>
  <for>Entire Facility</for>
  <EndUses>
    <name>TimeOfPeak</name>
    <Electricity units="W">10-JUN-18:10</Electricity>
    <NaturalGas units="W">-</NaturalGas>
    <Propane units="W">-</Propane>
    <DistrictCooling units="W">-</DistrictCooling>
    <Steam units="W">-</Steam>
    <Water units="m3/s">-</Water>
  </EndUses>
  <EndUses>
    <name>Heating</name>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Cooling</name>
    <Electricity units="W">1871.64</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>InteriorLighting</name>
    <Electricity units="W">405.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>ExteriorLighting</name>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>InteriorEquipment</name>
    <Electricity units="W">450.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>ExteriorEquipment</name>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Fans</name>
    <Electricity units="W">35.72</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Pumps</name>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>HeatRejection</name>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Humidification</name>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>HeatRecovery</name>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>WaterSystems</name>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Refrigeration</name>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Generators</name>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>TotalEndUses</name>
    <Electricity units="W">2762.37</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUsesBySubcategory>
    <name>Heating</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Cooling</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">1871.64</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>InteriorLighting</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">405.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>ExteriorLighting</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>InteriorEquipment</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">450.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>ExteriorEquipment</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Fans</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">35.72</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Pumps</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>HeatRejection</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Humidification</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>HeatRecovery</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>WaterSystems</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Refrigeration</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Generators</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
</DemandEndUseComponentsSummary>
<SourceEnergyEndUseComponentsSummary>
  <for>Entire Facility</for>
<note>Values gathered over      8760.00 hours</note>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>Heating</name>
    <SourceElectricity units="kWh">129.92</SourceElectricity>
    <SourceNaturalGas units="kWh">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>Cooling</name>
    <SourceElectricity units="kWh">13387.53</SourceElectricity>
    <SourceNaturalGas units="kWh">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>InteriorLighting</name>
    <SourceElectricity units="kWh">6554.26</SourceElectricity>
    <SourceNaturalGas units="kWh">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>ExteriorLighting</name>
    <SourceElectricity units="kWh">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>InteriorEquipment</name>
    <SourceElectricity units="kWh">7282.52</SourceElectricity>
    <SourceNaturalGas units="kWh">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>ExteriorEquipment</name>
    <SourceElectricity units="kWh">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>Fans</name>
    <SourceElectricity units="kWh">991.03</SourceElectricity>
    <SourceNaturalGas units="kWh">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>Pumps</name>
    <SourceElectricity units="kWh">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>HeatRejection</name>
    <SourceElectricity units="kWh">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>Humidification</name>
    <SourceElectricity units="kWh">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>HeatRecovery</name>
    <SourceElectricity units="kWh">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>WaterSystems</name>
    <SourceElectricity units="kWh">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>Refrigeration</name>
    <SourceElectricity units="kWh">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>Generators</name>
    <SourceElectricity units="kWh">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>TotalSourceEnergyEndUseComponents</name>
    <SourceElectricity units="kWh">28345.26</SourceElectricity>
    <SourceNaturalGas units="kWh">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
<note>Normalized Metrics</note>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>Heating</name>
    <SourceElectricity units="kWh/m2">2.60</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>Cooling</name>
    <SourceElectricity units="kWh/m2">267.75</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>InteriorLighting</name>
    <SourceElectricity units="kWh/m2">131.09</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>ExteriorLighting</name>
    <SourceElectricity units="kWh/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>InteriorEquipment</name>
    <SourceElectricity units="kWh/m2">145.65</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>ExteriorEquipment</name>
    <SourceElectricity units="kWh/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>Fans</name>
    <SourceElectricity units="kWh/m2">19.82</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>Pumps</name>
    <SourceElectricity units="kWh/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>HeatRejection</name>
    <SourceElectricity units="kWh/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>Humidification</name>
    <SourceElectricity units="kWh/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>HeatRecovery</name>
    <SourceElectricity units="kWh/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>WaterSystems</name>
    <SourceElectricity units="kWh/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>Refrigeration</name>
    <SourceElectricity units="kWh/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>Generators</name>
    <SourceElectricity units="kWh/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>TotalSourceEnergyEndUseComponents</name>
    <SourceElectricity units="kWh/m2">566.91</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>Heating</name>
    <SourceElectricity units="kWh/m2">2.60</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>Cooling</name>
    <SourceElectricity units="kWh/m2">267.75</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>InteriorLighting</name>
    <SourceElectricity units="kWh/m2">131.09</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>ExteriorLighting</name>
    <SourceElectricity units="kWh/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>InteriorEquipment</name>
    <SourceElectricity units="kWh/m2">145.65</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>ExteriorEquipment</name>
    <SourceElectricity units="kWh/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>Fans</name>
    <SourceElectricity units="kWh/m2">19.82</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>Pumps</name>
    <SourceElectricity units="kWh/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>HeatRejection</name>
    <SourceElectricity units="kWh/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>Humidification</name>
    <SourceElectricity units="kWh/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>HeatRecovery</name>
    <SourceElectricity units="kWh/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>WaterSystems</name>
    <SourceElectricity units="kWh/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>Refrigeration</name>
    <SourceElectricity units="kWh/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>Generators</name>
    <SourceElectricity units="kWh/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>TotalSourceEnergyEndUseComponents</name>
    <SourceElectricity units="kWh/m2">566.91</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
</SourceEnergyEndUseComponentsSummary>
<ComponentSizingSummary>
  <for>Entire Facility</for>
  <ZonehvacPackagedterminalheatpump>
    <name>ZonePthp</name>
    <DesignSizeCoolingSupplyAirFlowRate units="m3/s">0.333404</DesignSizeCoolingSupplyAirFlowRate>
    <DesignSizeHeatingSupplyAirFlowRate units="m3/s">0.333404</DesignSizeHeatingSupplyAirFlowRate>
    <UserSpecifiedNoLoadSupplyAirFlowRate units="m3/s">0.000000</UserSpecifiedNoLoadSupplyAirFlowRate>
    <DesignSizeOutdoorAirFlowRateDuringCoolingOperation units="m3/s">0.035350</DesignSizeOutdoorAirFlowRateDuringCoolingOperation>
    <DesignSizeOutdoorAirFlowRateDuringHeatingOperation units="m3/s">0.035350</DesignSizeOutdoorAirFlowRateDuringHeatingOperation>
    <DesignSizeOutdoorAirFlowRateWhenNoCoolingOrHeatingIsNeeded units="m3/s">0.000000</DesignSizeOutdoorAirFlowRateWhenNoCoolingOrHeatingIsNeeded>
    <DesignSizeMaximumSupplyAirTemperatureFromSupplementalHeater units="C">50.00</DesignSizeMaximumSupplyAirTemperatureFromSupplementalHeater>
  </ZonehvacPackagedterminalheatpump>
  <footnote>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</footnote>
  <CoilCoolingDxSinglespeed>
    <name>ZonePthpCoolingCoil</name>
    <DesignSizeRatedAirFlowRate units="m3/s">0.333404</DesignSizeRatedAirFlowRate>
    <DesignSizeGrossRatedTotalCoolingCapacity units="W">6206.42</DesignSizeGrossRatedTotalCoolingCapacity>
    <DesignSizeGrossRatedSensibleHeatRatio>0.800935</DesignSizeGrossRatedSensibleHeatRatio>
  </CoilCoolingDxSinglespeed>
  <footnote>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</footnote>
  <CoilHeatingDxSinglespeed>
    <name>ZonePthpHeatingCoil</name>
    <DesignSizeRatedAirFlowRate units="m3/s">0.333404</DesignSizeRatedAirFlowRate>
    <DesignSizeGrossRatedHeatingCapacity units="W">6206.42</DesignSizeGrossRatedHeatingCapacity>
  </CoilHeatingDxSinglespeed>
  <footnote>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</footnote>
  <FanOnoff>
    <name>ZonePthpSupplyFan</name>
    <DesignSizeMaximumFlowRate units="m3/s">0.333404</DesignSizeMaximumFlowRate>
  </FanOnoff>
  <footnote>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</footnote>
  <CoilHeatingElectric>
    <name>ZonePthpSuppHeatingCoil</name>
    <DesignSizeNominalCapacity units="W">2259.10</DesignSizeNominalCapacity>
  </CoilHeatingElectric>
  <footnote>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</footnote>
</ComponentSizingSummary>
<SurfaceShadowingSummary>
  <for>Entire Facility</for>
  <SubsurfacesWindowsAndDoorsThatMayBeShadowedBySurfaces>
    <name>PossibleShadowReceivers</name>
    <Block1Zone1Wall100>WINDDOW_EAST |</Block1Zone1Wall100>
    <Block1Zone1Wall200>WINDDOW_WEST |</Block1Zone1Wall200>
    <Block1Zone1Wall300>WINDDOW_NORTH |</Block1Zone1Wall300>
    <Block1Zone1Wall400>WINDDOW_SOUTH |</Block1Zone1Wall400>
  </SubsurfacesWindowsAndDoorsThatMayBeShadowedBySurfaces>
</SurfaceShadowingSummary>
<ComponentCostEconomicsSummary>
  <for>Entire Facility</for>
  <ConstructionCostEstimateSummary>
    <name>LineItemSubtotal</name>
    <ReferenceBldg>0.00</ReferenceBldg>
    <CurrentBldgModel>301819.49</CurrentBldgModel>
    <Difference>301819.49</Difference>
  </ConstructionCostEstimateSummary>
  <ConstructionCostEstimateSummary>
    <name>MiscCosts</name>
    <ReferenceBldg>0.00</ReferenceBldg>
    <CurrentBldgModel>0.00</CurrentBldgModel>
    <Difference>0.00</Difference>
  </ConstructionCostEstimateSummary>
  <ConstructionCostEstimateSummary>
    <name>RegionalAdjustment</name>
    <ReferenceBldg>0.00</ReferenceBldg>
    <CurrentBldgModel>0.00</CurrentBldgModel>
    <Difference>0.00</Difference>
  </ConstructionCostEstimateSummary>
  <ConstructionCostEstimateSummary>
    <name>DesignFee</name>
    <ReferenceBldg>0.00</ReferenceBldg>
    <CurrentBldgModel>0.00</CurrentBldgModel>
    <Difference>0.00</Difference>
  </ConstructionCostEstimateSummary>
  <ConstructionCostEstimateSummary>
    <name>ContractorFee</name>
    <ReferenceBldg>0.00</ReferenceBldg>
    <CurrentBldgModel>0.00</CurrentBldgModel>
    <Difference>0.00</Difference>
  </ConstructionCostEstimateSummary>
  <ConstructionCostEstimateSummary>
    <name>Contingency</name>
    <ReferenceBldg>0.00</ReferenceBldg>
    <CurrentBldgModel>0.00</CurrentBldgModel>
    <Difference>0.00</Difference>
  </ConstructionCostEstimateSummary>
  <ConstructionCostEstimateSummary>
    <name>PermitsBondsInsurance</name>
    <ReferenceBldg>0.00</ReferenceBldg>
    <CurrentBldgModel>0.00</CurrentBldgModel>
    <Difference>0.00</Difference>
  </ConstructionCostEstimateSummary>
  <ConstructionCostEstimateSummary>
    <name>Commissioning</name>
    <ReferenceBldg>0.00</ReferenceBldg>
    <CurrentBldgModel>0.00</CurrentBldgModel>
    <Difference>0.00</Difference>
  </ConstructionCostEstimateSummary>
  <ConstructionCostEstimateSummary>
    <name>CostEstimateTotal</name>
    <ReferenceBldg>0.00</ReferenceBldg>
    <CurrentBldgModel>301819.49</CurrentBldgModel>
    <Difference>301819.49</Difference>
  </ConstructionCostEstimateSummary>
  <ConstructionCostEstimateSummary>
    <name>CostPerConditionedBuildingAreaM2</name>
    <ReferenceBldg>0.00</ReferenceBldg>
    <CurrentBldgModel>6036.39</CurrentBldgModel>
    <Difference>6036.39</Difference>
  </ConstructionCostEstimateSummary>
  <CostLineItemDetails>
    <name>none</name>
    <LineNo>1</LineNo>
    <ItemName>EXTERIOR WALLS</ItemName>
    <Quantity>78.04</Quantity>
    <Units>m2</Units>
    <PerQty>1000.00</PerQty>
    <Subtotal>78040.87</Subtotal>
  </CostLineItemDetails>
  <CostLineItemDetails>
    <name>none</name>
    <LineNo>2</LineNo>
    <ItemName>ROOF</ItemName>
    <Quantity>50.19</Quantity>
    <Units>m2</Units>
    <PerQty>1500.00</PerQty>
    <Subtotal>75286.20</Subtotal>
  </CostLineItemDetails>
  <CostLineItemDetails>
    <name>none</name>
    <LineNo>3</LineNo>
    <ItemName>GLASS COST</ItemName>
    <Quantity>29.70</Quantity>
    <Units>m2</Units>
    <PerQty>5000.00</PerQty>
    <Subtotal>148492.42</Subtotal>
  </CostLineItemDetails>
  <CostLineItemDetails>
    <name>LineItemSubtotal</name>
    <LineNo>--</LineNo>
    <ItemName>--</ItemName>
    <Quantity>--</Quantity>
    <Units>--</Units>
    <PerQty>--</PerQty>
    <Subtotal>301819.49</Subtotal>
  </CostLineItemDetails>
</ComponentCostEconomicsSummary>
<AdaptiveComfortSummary>
  <for>Entire Facility</for>
</AdaptiveComfortSummary>
<InitializationSummary>
  <for>Entire Facility</for>
  <Version>
    <name>t1</name>
    <VersionId>8.9.0</VersionId>
  </Version>
  <TimestepsPerHour>
    <name>t1</name>
    <Timesteps>6</Timesteps>
    <MinutesPerTimestepMinutes>10</MinutesPerTimestepMinutes>
  </TimestepsPerHour>
  <SystemConvergenceLimits>
    <name>t1</name>
    <MinimumSystemTimestepMinutes>1</MinimumSystemTimestepMinutes>
    <MaxHvacIterations>25</MaxHvacIterations>
    <MinimumPlantIterations>2</MinimumPlantIterations>
    <MaximumPlantIterations>8</MaximumPlantIterations>
  </SystemConvergenceLimits>
  <SimulationControl>
    <name>t1</name>
    <DoZoneSizing>Yes</DoZoneSizing>
    <DoSystemSizing>Yes</DoSystemSizing>
    <DoPlantSizing>No</DoPlantSizing>
    <DoDesignDays>No</DoDesignDays>
    <DoWeatherSimulation>Yes</DoWeatherSimulation>
    <DoHvacSizingSimulation>Yes</DoHvacSizingSimulation>
  </SimulationControl>
  <OutputReportingTolerances>
    <name>t1</name>
    <ToleranceForTimeHeatingSetpointNotMet>0.200</ToleranceForTimeHeatingSetpointNotMet>
    <ToleranceForZoneCoolingSetpointNotMetTime>0.200</ToleranceForZoneCoolingSetpointNotMetTime>
  </OutputReportingTolerances>
  <SiteGroundtemperatureBuildingsurface>
    <name>t1</name>
    <JanC>18.00</JanC>
    <FebC>18.00</FebC>
    <MarC>18.00</MarC>
    <AprC>18.00</AprC>
    <MayC>18.00</MayC>
    <JunC>18.00</JunC>
    <JulC>18.00</JulC>
    <AugC>18.00</AugC>
    <SepC>18.00</SepC>
    <OctC>18.00</OctC>
    <NovC>18.00</NovC>
    <DecC>18.00</DecC>
  </SiteGroundtemperatureBuildingsurface>
  <SiteGroundtemperatureFcfactormethod>
    <name>t1</name>
    <JanC>16.03</JanC>
    <FebC>17.66</FebC>
    <MarC>20.82</MarC>
    <AprC>23.82</AprC>
    <MayC>29.50</MayC>
    <JunC>32.48</JunC>
    <JulC>33.31</JulC>
    <AugC>31.79</AugC>
    <SepC>28.29</SepC>
    <OctC>23.93</OctC>
    <NovC>19.64</NovC>
    <DecC>16.80</DecC>
  </SiteGroundtemperatureFcfactormethod>
  <SiteGroundtemperatureShallow>
    <name>t1</name>
    <JanC>13.00</JanC>
    <FebC>13.00</FebC>
    <MarC>13.00</MarC>
    <AprC>13.00</AprC>
    <MayC>13.00</MayC>
    <JunC>13.00</JunC>
    <JulC>13.00</JulC>
    <AugC>13.00</AugC>
    <SepC>13.00</SepC>
    <OctC>13.00</OctC>
    <NovC>13.00</NovC>
    <DecC>13.00</DecC>
  </SiteGroundtemperatureShallow>
  <SiteGroundtemperatureDeep>
    <name>t1</name>
    <JanC>16.00</JanC>
    <FebC>16.00</FebC>
    <MarC>16.00</MarC>
    <AprC>16.00</AprC>
    <MayC>16.00</MayC>
    <JunC>16.00</JunC>
    <JulC>16.00</JulC>
    <AugC>16.00</AugC>
    <SepC>16.00</SepC>
    <OctC>16.00</OctC>
    <NovC>16.00</NovC>
    <DecC>16.00</DecC>
  </SiteGroundtemperatureDeep>
  <SiteGroundreflectance>
    <name>t1</name>
    <JanDimensionless>0.20</JanDimensionless>
    <FebDimensionless>0.20</FebDimensionless>
    <MarDimensionless>0.20</MarDimensionless>
    <AprDimensionless>0.20</AprDimensionless>
    <MayDimensionless>0.20</MayDimensionless>
    <JunDimensionless>0.20</JunDimensionless>
    <JulDimensionless>0.20</JulDimensionless>
    <AugDimensionless>0.20</AugDimensionless>
    <SepDimensionless>0.20</SepDimensionless>
    <OctDimensionless>0.20</OctDimensionless>
    <NovDimensionless>0.20</NovDimensionless>
    <DecDimensionless>0.20</DecDimensionless>
  </SiteGroundreflectance>
  <SiteGroundreflectanceSnowmodifier>
    <name>t1</name>
    <Normal>1.000</Normal>
    <DaylightingDimensionless>1.000</DaylightingDimensionless>
  </SiteGroundreflectanceSnowmodifier>
  <SiteGroundreflectanceSnow>
    <name>t1</name>
    <JanDimensionless>0.20</JanDimensionless>
    <FebDimensionless>0.20</FebDimensionless>
    <MarDimensionless>0.20</MarDimensionless>
    <AprDimensionless>0.20</AprDimensionless>
    <MayDimensionless>0.20</MayDimensionless>
    <JunDimensionless>0.20</JunDimensionless>
    <JulDimensionless>0.20</JulDimensionless>
    <AugDimensionless>0.20</AugDimensionless>
    <SepDimensionless>0.20</SepDimensionless>
    <OctDimensionless>0.20</OctDimensionless>
    <NovDimensionless>0.20</NovDimensionless>
    <DecDimensionless>0.20</DecDimensionless>
  </SiteGroundreflectanceSnow>
  <SiteGroundreflectanceSnowDaylighting>
    <name>t1</name>
    <JanDimensionless>0.20</JanDimensionless>
    <FebDimensionless>0.20</FebDimensionless>
    <MarDimensionless>0.20</MarDimensionless>
    <AprDimensionless>0.20</AprDimensionless>
    <MayDimensionless>0.20</MayDimensionless>
    <JunDimensionless>0.20</JunDimensionless>
    <JulDimensionless>0.20</JulDimensionless>
    <AugDimensionless>0.20</AugDimensionless>
    <SepDimensionless>0.20</SepDimensionless>
    <OctDimensionless>0.20</OctDimensionless>
    <NovDimensionless>0.20</NovDimensionless>
    <DecDimensionless>0.20</DecDimensionless>
  </SiteGroundreflectanceSnowDaylighting>
  <EnvironmentWeatherStation>
    <name>t1</name>
    <WindSensorHeightAboveGroundM>10.000</WindSensorHeightAboveGroundM>
    <WindSpeedProfileExponent>0.140</WindSpeedProfileExponent>
    <WindSpeedProfileBoundaryLayerThicknessM>270.000</WindSpeedProfileBoundaryLayerThicknessM>
    <AirTemperatureSensorHeightAboveGroundM>1.500</AirTemperatureSensorHeightAboveGroundM>
    <WindSpeedModifierCoefficientInternal>1.586</WindSpeedModifierCoefficientInternal>
    <TemperatureModifierCoefficientInternal>9.750E-003</TemperatureModifierCoefficientInternal>
  </EnvironmentWeatherStation>
  <SiteLocation>
    <name>t1</name>
    <LocationName>New Delhi Delhi IND ISHRAE WMO#=421820</LocationName>
    <LatitudeNSDeg>28.58</LatitudeNSDeg>
    <LongitudeEWDeg>77.20</LongitudeEWDeg>
    <TimeZoneNumberGmt>5.50</TimeZoneNumberGmt>
    <ElevationM>216.00</ElevationM>
    <StandardPressureAtElevationPa>98757</StandardPressureAtElevationPa>
    <StandardRhoairAtElevation>1.1738</StandardRhoairAtElevation>
  </SiteLocation>
  <BuildingInformation>
    <name>t1</name>
    <BuildingName>Building</BuildingName>
    <NorthAxisDeg>90.000</NorthAxisDeg>
    <Terrain>Suburbs</Terrain>
    <LoadsConvergenceToleranceValue>4.00000E-002</LoadsConvergenceToleranceValue>
    <TemperatureConvergenceToleranceValue>0.40000</TemperatureConvergenceToleranceValue>
    <SolarDistribution>FullExterior</SolarDistribution>
    <MaximumNumberOfWarmupDays>25</MaximumNumberOfWarmupDays>
    <MinimumNumberOfWarmupDays>6</MinimumNumberOfWarmupDays>
  </BuildingInformation>
  <InsideConvectionAlgorithm>
    <name>t1</name>
    <AlgorithmSimpleTarpCeilingdiffuserAdaptiveconvectionalgorithm>TARP</AlgorithmSimpleTarpCeilingdiffuserAdaptiveconvectionalgorithm>
  </InsideConvectionAlgorithm>
  <OutsideConvectionAlgorithm>
    <name>t1</name>
    <AlgorithmSimplecombinedTarpMowittDoe2Adaptiveconvectionalgorithm>DOE-2</AlgorithmSimplecombinedTarpMowittDoe2Adaptiveconvectionalgorithm>
  </OutsideConvectionAlgorithm>
  <SkyRadianceDistribution>
    <name>t1</name>
    <ValueAnisotropic>Anisotropic</ValueAnisotropic>
  </SkyRadianceDistribution>
  <ZoneAirSolutionAlgorithm>
    <name>t1</name>
    <ValueThirdorderbackwarddifferenceAnalyticalsolutionEulermethod>ThirdOrderBackwardDifference</ValueThirdorderbackwarddifferenceAnalyticalsolutionEulermethod>
  </ZoneAirSolutionAlgorithm>
  <ZoneAirCarbonDioxideBalanceSimulation>
    <name>t1</name>
    <SimulationYesNo>No</SimulationYesNo>
    <CarbonDioxideConcentration>N/A</CarbonDioxideConcentration>
  </ZoneAirCarbonDioxideBalanceSimulation>
  <ZoneAirGenericContaminantBalanceSimulation>
    <name>t1</name>
    <SimulationYesNo>No</SimulationYesNo>
    <GenericContaminantConcentration>N/A</GenericContaminantConcentration>
  </ZoneAirGenericContaminantBalanceSimulation>
  <ZoneAirMassFlowBalanceSimulation>
    <name>t1</name>
    <EnforceMassBalance>No</EnforceMassBalance>
    <AdjustZoneMixing>N/A</AdjustZoneMixing>
    <AdjustZoneInfiltrationAddinfiltrationAdjustinfiltrationNone>N/A</AdjustZoneInfiltrationAddinfiltrationAdjustinfiltrationNone>
    <InfiltrationZonesMixingsourcezonesonlyAllzones>N/A</InfiltrationZonesMixingsourcezonesonlyAllzones>
  </ZoneAirMassFlowBalanceSimulation>
  <Hvacsystemrootfindingalgorithm>
    <name>t1</name>
    <ValueRegulafalsiBisectionBisectionthenregulafalsiRegulafalsithenbisection>RegulaFalsi</ValueRegulafalsiBisectionBisectionthenregulafalsiRegulafalsithenbisection>
  </Hvacsystemrootfindingalgorithm>
  <EnvironmentSiteAtmosphericVariation>
    <name>t1</name>
    <WindSpeedProfileExponent>0.220</WindSpeedProfileExponent>
    <WindSpeedProfileBoundaryLayerThicknessM>370.000</WindSpeedProfileBoundaryLayerThicknessM>
    <AirTemperatureGradientCoefficientKM>6.500000E-003</AirTemperatureGradientCoefficientKM>
  </EnvironmentSiteAtmosphericVariation>
  <SurfaceGeometry>
    <name>t1</name>
    <StartingCorner>LowerLeftCorner</StartingCorner>
    <VertexInputDirection>Counterclockwise</VertexInputDirection>
    <CoordinateSystem>RelativeCoordinateSystem</CoordinateSystem>
    <DaylightReferencePointCoordinateSystem>RelativeCoordinateSystem</DaylightReferencePointCoordinateSystem>
    <RectangularSimpleSurfaceCoordinateSystem>RelativeToZoneOrigin</RectangularSimpleSurfaceCoordinateSystem>
  </SurfaceGeometry>
  <SurfaceHeatTransferAlgorithm>
    <name>t1</name>
    <ValueCtfConductiontransferfunctionEmpdMoisturepenetrationdepthconductiontransferfunctionCondfdConductionfinitedifferenceHamtCombinedheatandmoisturefiniteelementDescription>CTF - ConductionTransferFunction</ValueCtfConductiontransferfunctionEmpdMoisturepenetrationdepthconductiontransferfunctionCondfdConductionfinitedifferenceHamtCombinedheatandmoisturefiniteelementDescription>
    <InsideSurfaceMaxTemperatureLimitC>2000</InsideSurfaceMaxTemperatureLimitC>
    <SurfaceConvectionCoefficientLowerLimitWM2K>0.10</SurfaceConvectionCoefficientLowerLimitWM2K>
    <SurfaceConvectionCoefficientUpperLimitWM2K>1000.0</SurfaceConvectionCoefficientUpperLimitWM2K>
  </SurfaceHeatTransferAlgorithm>
  <ShadingSummary>
    <name>t1</name>
    <NumberOfFixedDetachedShades>0</NumberOfFixedDetachedShades>
    <NumberOfBuildingDetachedShades>0</NumberOfBuildingDetachedShades>
    <NumberOfAttachedShades>0</NumberOfAttachedShades>
  </ShadingSummary>
  <ZoneSummary>
    <name>t1</name>
    <NumberOfZones>1</NumberOfZones>
    <NumberOfZoneSurfaces>10</NumberOfZoneSurfaces>
    <NumberOfSubsurfaces>4</NumberOfSubsurfaces>
  </ZoneSummary>
  <ZoneInformation>
    <name>t1</name>
    <ZoneName>ZONE</ZoneName>
    <NorthAxisDeg>0.0</NorthAxisDeg>
    <OriginXCoordinateM>0.00</OriginXCoordinateM>
    <OriginYCoordinateM>0.00</OriginYCoordinateM>
    <OriginZCoordinateM>0.00</OriginZCoordinateM>
    <CentroidXCoordinateM>3.54</CentroidXCoordinateM>
    <CentroidYCoordinateM>-3.63</CentroidYCoordinateM>
    <CentroidZCoordinateM>1.91</CentroidZCoordinateM>
    <Type>1</Type>
    <ZoneMultiplier>1</ZoneMultiplier>
    <ZoneListMultiplier>1</ZoneListMultiplier>
    <MinimumXM>0.00</MinimumXM>
    <MaximumXM>7.07</MaximumXM>
    <MinimumYM>-7.07</MinimumYM>
    <MaximumYM>4.33E-016</MaximumYM>
    <MinimumZM>0.00</MinimumZM>
    <MaximumZM>4.12</MaximumZM>
    <CeilingHeightM>3.81</CeilingHeightM>
    <VolumeM3>190.46</VolumeM3>
    <ZoneInsideConvectionAlgorithmSimpleDetailedCeilingdiffuserTrombewall>TARP</ZoneInsideConvectionAlgorithmSimpleDetailedCeilingdiffuserTrombewall>
    <ZoneOutsideConvectionAlgorithmSimpleDetailedTarpMowittDoe2Blast>DOE-2</ZoneOutsideConvectionAlgorithmSimpleDetailedTarpMowittDoe2Blast>
    <FloorAreaM2>50.00</FloorAreaM2>
    <ExteriorGrossWallAreaM2>107.74</ExteriorGrossWallAreaM2>
    <ExteriorNetWallAreaM2>78.04</ExteriorNetWallAreaM2>
    <ExteriorWindowAreaM2>29.70</ExteriorWindowAreaM2>
    <NumberOfSurfaces>6</NumberOfSurfaces>
    <NumberOfSubsurfaces>4</NumberOfSubsurfaces>
    <NumberOfShadingSubsurfaces>0</NumberOfShadingSubsurfaces>
    <PartOfTotalBuildingArea>Yes</PartOfTotalBuildingArea>
  </ZoneInformation>
  <ZoneInternalGainsNominal>
    <name>t1</name>
    <ZoneName>ZONE</ZoneName>
    <FloorAreaM2>50.00</FloorAreaM2>
    <Occupants>5.0</Occupants>
    <AreaPerOccupantM2Person>10.000</AreaPerOccupantM2Person>
    <OccupantPerAreaPersonM2>0.100</OccupantPerAreaPersonM2>
    <InteriorLightingWM2>9.000</InteriorLightingWM2>
    <ElectricLoadWM2>10.000</ElectricLoadWM2>
    <GasLoadWM2>0.000</GasLoadWM2>
    <OtherLoadWM2>0.000</OtherLoadWM2>
    <HotWaterEqWM2>0.000</HotWaterEqWM2>
    <SteamEquipmentWM2>0.000</SteamEquipmentWM2>
    <SumLoadsPerAreaWM2>19.000</SumLoadsPerAreaWM2>
    <OutdoorControlledBaseboardHeat>No</OutdoorControlledBaseboardHeat>
  </ZoneInternalGainsNominal>
  <PeopleInternalGainsNominal>
    <name>t1</name>
    <Name>OCCUPANCY_LOAD</Name>
    <ScheduleName>INTERNAL LOAD SCH</ScheduleName>
    <ZoneName>ZONE</ZoneName>
    <ZoneFloorAreaM2>50.00</ZoneFloorAreaM2>
    <ZoneOccupants>5.0</ZoneOccupants>
    <NumberOfPeople>5.0</NumberOfPeople>
    <PeopleFloorAreaPersonM2>0.100</PeopleFloorAreaPersonM2>
    <FloorAreaPerPersonM2Person>10.000</FloorAreaPerPersonM2Person>
    <FractionRadiant>0.100</FractionRadiant>
    <FractionConvected>0.900</FractionConvected>
    <SensibleFractionCalculation>AutoCalculate</SensibleFractionCalculation>
    <ActivityLevel>ACTIVITY LEVEL</ActivityLevel>
    <Ashrae55Warnings>No</Ashrae55Warnings>
    <CarbonDioxideGenerationRate>3.8200E-008</CarbonDioxideGenerationRate>
    <NominalMinimumNumberOfPeople>1</NominalMinimumNumberOfPeople>
    <NominalMaximumNumberOfPeople>5</NominalMaximumNumberOfPeople>
  </PeopleInternalGainsNominal>
  <LightsInternalGainsNominal>
    <name>t1</name>
    <Name>INTERNAL LIGHTING_LOAD</Name>
    <ScheduleName>INTERNAL LOAD SCH</ScheduleName>
    <ZoneName>ZONE</ZoneName>
    <ZoneFloorAreaM2>50.00</ZoneFloorAreaM2>
    <ZoneOccupants>5.0</ZoneOccupants>
    <LightingLevelW>450.000</LightingLevelW>
    <LightsFloorAreaWM2>9.000</LightsFloorAreaWM2>
    <LightsPerPersonWPerson>90.000</LightsPerPersonWPerson>
    <FractionReturnAir>0.000</FractionReturnAir>
    <FractionRadiant>0.420</FractionRadiant>
    <FractionShortWave>0.180</FractionShortWave>
    <FractionConvected>0.400</FractionConvected>
    <FractionReplaceable>1.000</FractionReplaceable>
    <EndUseCategory>General</EndUseCategory>
    <NominalMinimumLightingLevelW>90.000</NominalMinimumLightingLevelW>
    <NominalMaximumLightingLevelW>405.000</NominalMaximumLightingLevelW>
  </LightsInternalGainsNominal>
  <ElectricequipmentInternalGainsNominal>
    <name>t1</name>
    <Name>INTERNAL EQUIPMENTS_LOAD</Name>
    <ScheduleName>INTERNAL LOAD SCH</ScheduleName>
    <ZoneName>ZONE</ZoneName>
    <ZoneFloorAreaM2>50.00</ZoneFloorAreaM2>
    <ZoneOccupants>5.0</ZoneOccupants>
    <EquipmentLevelW>500.000</EquipmentLevelW>
    <EquipmentFloorAreaWM2>10.000</EquipmentFloorAreaWM2>
    <EquipmentPerPersonWPerson>100.000</EquipmentPerPersonWPerson>
    <FractionLatent>0.000</FractionLatent>
    <FractionRadiant>0.300</FractionRadiant>
    <FractionLost>0.000</FractionLost>
    <FractionConvected>0.700</FractionConvected>
    <EndUseSubcategory>General</EndUseSubcategory>
    <NominalMinimumEquipmentLevelW>100.000</NominalMinimumEquipmentLevelW>
    <NominalMaximumEquipmentLevelW>450.000</NominalMaximumEquipmentLevelW>
  </ElectricequipmentInternalGainsNominal>
  <ShadowingSunPositionCalculationsAnnualSimulations>
    <name>t1</name>
    <CalculationMethod>AverageOverDaysInFrequency</CalculationMethod>
    <ValueDays>20</ValueDays>
    <AllowableNumberFiguresInShadowOverlap>15000</AllowableNumberFiguresInShadowOverlap>
    <PolygonClippingAlgorithm>SutherlandHodgman</PolygonClippingAlgorithm>
    <SkyDiffuseModelingAlgorithm>SimpleSkyDiffuseModeling</SkyDiffuseModelingAlgorithm>
    <ExternalShadingCalculationMethod>InternalCalculation</ExternalShadingCalculationMethod>
    <OutputExternalShadingCalculationResults>No</OutputExternalShadingCalculationResults>
    <DisableSelfShadingWithinShadingZoneGroups>No</DisableSelfShadingWithinShadingZoneGroups>
    <DisableSelfShadingFromShadingZoneGroupsToOtherZones>No</DisableSelfShadingFromShadingZoneGroupsToOtherZones>
  </ShadowingSunPositionCalculationsAnnualSimulations>
  <RoomairModel>
    <name>t1</name>
    <ZoneName>ZONE</ZoneName>
    <MixingMundtUcsddvUcsdcvUcsdufiUcsdufeUserDefined>Mixing/Well-Stirred</MixingMundtUcsddvUcsdcvUcsdufiUcsdufeUserDefined>
  </RoomairModel>
  <AirflownetworkModelControl>
    <name>t1</name>
    <NoMultizoneOrDistributionMultizoneWithDistributionMultizoneWithoutDistributionMultizoneWithDistributionOnlyDuringFanOperation>NoMultizoneOrDistribution</NoMultizoneOrDistributionMultizoneWithDistributionMultizoneWithoutDistributionMultizoneWithDistributionOnlyDuringFanOperation>
  </AirflownetworkModelControl>
  <ZoneVolumeCapacitanceMultiplier>
    <name>t1</name>
    <SensibleHeatCapacityMultiplier>1.000</SensibleHeatCapacityMultiplier>
    <MoistureCapacityMultiplier>1.000</MoistureCapacityMultiplier>
    <CarbonDioxideCapacityMultiplier>1.000</CarbonDioxideCapacityMultiplier>
    <GenericContaminantCapacityMultiplier>1.000</GenericContaminantCapacityMultiplier>
  </ZoneVolumeCapacitanceMultiplier>
  <LoadTimestepsInZoneDesignCalculationAveragingWindow>
    <name>t1</name>
    <Value>6</Value>
  </LoadTimestepsInZoneDesignCalculationAveragingWindow>
  <HeatingSizingFactorInformation>
    <name>t1</name>
    <SizingFactorId>Global</SizingFactorId>
    <Value>1.0000</Value>
  </HeatingSizingFactorInformation>
  <HeatingSizingFactorInformation>
    <name>t2</name>
    <SizingFactorId>Zone ZONE</SizingFactorId>
    <Value>1.2500</Value>
  </HeatingSizingFactorInformation>
  <CoolingSizingFactorInformation>
    <name>t1</name>
    <SizingFactorId>Global</SizingFactorId>
    <Value>1.0000</Value>
  </CoolingSizingFactorInformation>
  <CoolingSizingFactorInformation>
    <name>t2</name>
    <SizingFactorId>Zone ZONE</SizingFactorId>
    <Value>1.1500</Value>
  </CoolingSizingFactorInformation>
  <ZoneSizingInformation>
    <name>t1</name>
    <ZoneName>ZONE</ZoneName>
    <LoadType>Cooling</LoadType>
    <CalcDesLoadW>3469.80478</CalcDesLoadW>
    <UserDesLoadW>3990.27550</UserDesLoadW>
    <CalcDesAirFlowRateM3S>0.28992</CalcDesAirFlowRateM3S>
    <UserDesAirFlowRateM3S>0.33340</UserDesAirFlowRateM3S>
    <DesignDayName>MYSIMULATION</DesignDayName>
    <DateTimeOfPeak>6/13 16:50:00</DateTimeOfPeak>
    <TemperatureAtPeakC>42.10000</TemperatureAtPeakC>
    <HumidityRatioAtPeakKgwaterKgdryair>1.25903E-002</HumidityRatioAtPeakKgwaterKgdryair>
    <FloorAreaM2>50.00000</FloorAreaM2>
    <Occupants>5.00000</Occupants>
    <CalcOutdoorAirFlowRateM3S>3.53500E-002</CalcOutdoorAirFlowRateM3S>
    <CalcDoasHeatAdditionRateW>0.00000</CalcDoasHeatAdditionRateW>
  </ZoneSizingInformation>
  <ZoneSizingInformation>
    <name>t2</name>
    <ZoneName>ZONE</ZoneName>
    <LoadType>Heating</LoadType>
    <CalcDesLoadW>1554.08326</CalcDesLoadW>
    <UserDesLoadW>1942.60407</UserDesLoadW>
    <CalcDesAirFlowRateM3S>4.15659E-002</CalcDesAirFlowRateM3S>
    <UserDesAirFlowRateM3S>5.19574E-002</UserDesAirFlowRateM3S>
    <DesignDayName>MYSIMULATION</DesignDayName>
    <DateTimeOfPeak>1/20 09:00:00</DateTimeOfPeak>
    <TemperatureAtPeakC>10.70000</TemperatureAtPeakC>
    <HumidityRatioAtPeakKgwaterKgdryair>6.10119E-003</HumidityRatioAtPeakKgwaterKgdryair>
    <FloorAreaM2>50.00000</FloorAreaM2>
    <Occupants>5.00000</Occupants>
    <CalcOutdoorAirFlowRateM3S>3.53500E-002</CalcOutdoorAirFlowRateM3S>
    <CalcDoasHeatAdditionRateW>0.00000</CalcDoasHeatAdditionRateW>
  </ZoneSizingInformation>
  <ComponentSizingInformation>
    <name>t1</name>
    <ComponentType>ZoneHVAC:PackagedTerminalHeatPump</ComponentType>
    <ComponentName>ZONE PTHP</ComponentName>
    <InputFieldDescription>Design Size Cooling Supply Air Flow Rate [m3/s]</InputFieldDescription>
    <Value>0.33340</Value>
  </ComponentSizingInformation>
  <ComponentSizingInformation>
    <name>t2</name>
    <ComponentType>ZoneHVAC:PackagedTerminalHeatPump</ComponentType>
    <ComponentName>ZONE PTHP</ComponentName>
    <InputFieldDescription>Design Size Heating Supply Air Flow Rate [m3/s]</InputFieldDescription>
    <Value>0.33340</Value>
  </ComponentSizingInformation>
  <ComponentSizingInformation>
    <name>t3</name>
    <ComponentType>ZoneHVAC:PackagedTerminalHeatPump</ComponentType>
    <ComponentName>ZONE PTHP</ComponentName>
    <InputFieldDescription>User-Specified No Load Supply Air Flow Rate [m3/s]</InputFieldDescription>
    <Value>0.00000</Value>
  </ComponentSizingInformation>
  <ComponentSizingInformation>
    <name>t4</name>
    <ComponentType>ZoneHVAC:PackagedTerminalHeatPump</ComponentType>
    <ComponentName>ZONE PTHP</ComponentName>
    <InputFieldDescription>Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</InputFieldDescription>
    <Value>0.03535</Value>
  </ComponentSizingInformation>
  <ComponentSizingInformation>
    <name>t5</name>
    <ComponentType>ZoneHVAC:PackagedTerminalHeatPump</ComponentType>
    <ComponentName>ZONE PTHP</ComponentName>
    <InputFieldDescription>Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</InputFieldDescription>
    <Value>0.03535</Value>
  </ComponentSizingInformation>
  <ComponentSizingInformation>
    <name>t6</name>
    <ComponentType>ZoneHVAC:PackagedTerminalHeatPump</ComponentType>
    <ComponentName>ZONE PTHP</ComponentName>
    <InputFieldDescription>Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</InputFieldDescription>
    <Value>0.00000</Value>
  </ComponentSizingInformation>
  <ComponentSizingInformation>
    <name>t7</name>
    <ComponentType>ZoneHVAC:PackagedTerminalHeatPump</ComponentType>
    <ComponentName>ZONE PTHP</ComponentName>
    <InputFieldDescription>Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</InputFieldDescription>
    <Value>50.00000</Value>
  </ComponentSizingInformation>
  <ComponentSizingInformation>
    <name>t8</name>
    <ComponentType>Coil:Cooling:DX:SingleSpeed</ComponentType>
    <ComponentName>ZONE PTHP COOLING COIL</ComponentName>
    <InputFieldDescription>Design Size Rated Air Flow Rate [m3/s]</InputFieldDescription>
    <Value>0.33340</Value>
  </ComponentSizingInformation>
  <ComponentSizingInformation>
    <name>t9</name>
    <ComponentType>Coil:Cooling:DX:SingleSpeed</ComponentType>
    <ComponentName>ZONE PTHP COOLING COIL</ComponentName>
    <InputFieldDescription>Design Size Gross Rated Total Cooling Capacity [W]</InputFieldDescription>
    <Value>6206.42243</Value>
  </ComponentSizingInformation>
  <ComponentSizingInformation>
    <name>t10</name>
    <ComponentType>Coil:Cooling:DX:SingleSpeed</ComponentType>
    <ComponentName>ZONE PTHP COOLING COIL</ComponentName>
    <InputFieldDescription>Design Size Gross Rated Sensible Heat Ratio</InputFieldDescription>
    <Value>0.80094</Value>
  </ComponentSizingInformation>
  <ComponentSizingInformation>
    <name>t11</name>
    <ComponentType>Coil:Heating:DX:SingleSpeed</ComponentType>
    <ComponentName>ZONE PTHP HEATING COIL</ComponentName>
    <InputFieldDescription>Design Size Rated Air Flow Rate [m3/s]</InputFieldDescription>
    <Value>0.33340</Value>
  </ComponentSizingInformation>
  <ComponentSizingInformation>
    <name>t12</name>
    <ComponentType>Coil:Heating:DX:SingleSpeed</ComponentType>
    <ComponentName>ZONE PTHP HEATING COIL</ComponentName>
    <InputFieldDescription>Design Size Gross Rated Heating Capacity [W]</InputFieldDescription>
    <Value>6206.42243</Value>
  </ComponentSizingInformation>
  <ComponentSizingInformation>
    <name>t13</name>
    <ComponentType>Fan:OnOff</ComponentType>
    <ComponentName>ZONE PTHP SUPPLY FAN</ComponentName>
    <InputFieldDescription>Design Size Maximum Flow Rate [m3/s]</InputFieldDescription>
    <Value>0.33340</Value>
  </ComponentSizingInformation>
  <ComponentSizingInformation>
    <name>t14</name>
    <ComponentType>Coil:Heating:Electric</ComponentType>
    <ComponentName>ZONE PTHP SUPP HEATING COIL</ComponentName>
    <InputFieldDescription>Design Size Nominal Capacity [W]</InputFieldDescription>
    <Value>2259.09894</Value>
  </ComponentSizingInformation>
  <DxCoolingCoilStandardRatingInformation>
    <name>t1</name>
    <ComponentType>Coil:Cooling:DX:SingleSpeed</ComponentType>
    <ComponentName>ZONE PTHP COOLING COIL</ComponentName>
    <StandardRatingNetCoolingCapacityW>5947.6</StandardRatingNetCoolingCapacityW>
    <StandardRatedNetCopWW>2.56</StandardRatedNetCopWW>
    <EerBtuWH>8.72</EerBtuWH>
    <SeerBtuWH>9.26</SeerBtuWH>
    <IeerBtuWH>8.96</IeerBtuWH>
  </DxCoolingCoilStandardRatingInformation>
  <DxHeatingCoilStandardRatingInformation>
    <name>t1</name>
    <ComponentType>Coil:Heating:DX:SingleSpeed</ComponentType>
    <ComponentName>ZONE PTHP HEATING COIL</ComponentName>
    <HighTemperatureHeatingNetRatingCapacityW>6471.8</HighTemperatureHeatingNetRatingCapacityW>
    <LowTemperatureHeatingNetRatingCapacityW>3590.2</LowTemperatureHeatingNetRatingCapacityW>
    <HspfBtuWH>6.13</HspfBtuWH>
    <RegionNumber>4</RegionNumber>
  </DxHeatingCoilStandardRatingInformation>
  <Environment>
    <name>t1</name>
    <EnvironmentName>RUNPERIODCOOLROOF</EnvironmentName>
    <EnvironmentType>WeatherFileRunPeriod</EnvironmentType>
    <StartDate>01/01</StartDate>
    <EndDate>12/31</EndDate>
    <StartDayofweek>Sunday</StartDayofweek>
    <DurationDays>365</DurationDays>
    <SourceStartDayofweek>UseWeatherFile</SourceStartDayofweek>
    <UseDaylightSaving>Yes</UseDaylightSaving>
    <UseHolidays>No</UseHolidays>
    <ApplyWeekendHolidayRule>Yes</ApplyWeekendHolidayRule>
    <UseRainValues>Yes</UseRainValues>
    <UseSnowValues>Yes</UseSnowValues>
  </Environment>
  <EnvironmentDaylightSaving>
    <name>t1</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
  </EnvironmentDaylightSaving>
  <EnvironmentWarmupdays>
    <name>t1</name>
    <Numberofwarmupdays>6</Numberofwarmupdays>
  </EnvironmentWarmupdays>
  <WarmupConvergenceInformation>
    <name>t1</name>
    <ZoneName>ZONE</ZoneName>
    <EnvironmentTypeName>RunPeriod: RUNPERIODCOOLROOF</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>0.1216025506</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>0.3683601062</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.1417661001</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.6174946266</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
</InitializationSummary>
<ClimaticDataSummary>
  <for>Entire Facility</for>
</ClimaticDataSummary>
<EnvelopeSummary>
  <for>Entire Facility</for>
  <OpaqueExterior>
    <name>Block1Zone1Wall100</name>
    <Construction>EWALL_CONSTRUCTION</Construction>
    <Reflectance>0.50</Reflectance>
    <UFactorWithFilm units="W/m2-K">1.012</UFactorWithFilm>
    <UFactorNoFilm units="W/m2-K">1.193</UFactorNoFilm>
    <GrossArea units="m2">24.75</GrossArea>
    <NetArea units="m2">17.32</NetArea>
    <Azimuth units="deg">0.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>N</CardinalDirection>
  </OpaqueExterior>
  <OpaqueExterior>
    <name>Block1Zone1Wall200</name>
    <Construction>EWALL_CONSTRUCTION</Construction>
    <Reflectance>0.50</Reflectance>
    <UFactorWithFilm units="W/m2-K">1.012</UFactorWithFilm>
    <UFactorNoFilm units="W/m2-K">1.193</UFactorNoFilm>
    <GrossArea units="m2">26.93</GrossArea>
    <NetArea units="m2">19.51</NetArea>
    <Azimuth units="deg">270.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>W</CardinalDirection>
  </OpaqueExterior>
  <OpaqueExterior>
    <name>Block1Zone1Wall300</name>
    <Construction>EWALL_CONSTRUCTION</Construction>
    <Reflectance>0.50</Reflectance>
    <UFactorWithFilm units="W/m2-K">1.012</UFactorWithFilm>
    <UFactorNoFilm units="W/m2-K">1.193</UFactorNoFilm>
    <GrossArea units="m2">29.12</GrossArea>
    <NetArea units="m2">21.70</NetArea>
    <Azimuth units="deg">180.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>S</CardinalDirection>
  </OpaqueExterior>
  <OpaqueExterior>
    <name>Block1Zone1Wall400</name>
    <Construction>EWALL_CONSTRUCTION</Construction>
    <Reflectance>0.50</Reflectance>
    <UFactorWithFilm units="W/m2-K">1.012</UFactorWithFilm>
    <UFactorNoFilm units="W/m2-K">1.193</UFactorNoFilm>
    <GrossArea units="m2">26.93</GrossArea>
    <NetArea units="m2">19.51</NetArea>
    <Azimuth units="deg">90.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>E</CardinalDirection>
  </OpaqueExterior>
  <OpaqueExterior>
    <name>Block1Zone1Groundfloor000</name>
    <Construction>FLOOR_CONSTRUCTION</Construction>
    <Reflectance>0.50</Reflectance>
    <UFactorWithFilm units="W/m2-K">2.114</UFactorWithFilm>
    <UFactorNoFilm units="W/m2-K">3.216</UFactorNoFilm>
    <GrossArea units="m2">50.00</GrossArea>
    <NetArea units="m2">50.00</NetArea>
    <Azimuth units="deg">90.00</Azimuth>
    <Tilt units="deg">180.00</Tilt>
  </OpaqueExterior>
  <OpaqueExterior>
    <name>Block1Zone1Roof500</name>
    <Construction>ROOF_CONSTRUCTION</Construction>
    <Reflectance>0.40</Reflectance>
    <UFactorWithFilm units="W/m2-K">0.488</UFactorWithFilm>
    <UFactorNoFilm units="W/m2-K">0.523</UFactorNoFilm>
    <GrossArea units="m2">50.19</GrossArea>
    <NetArea units="m2">50.19</NetArea>
    <Azimuth units="deg">0.00</Azimuth>
    <Tilt units="deg">5.00</Tilt>
  </OpaqueExterior>
  <ExteriorFenestration>
    <name>WinddowEast</name>
    <Construction>WINDOW_CONSTRUCTION</Construction>
    <GlassArea units="m2">7.42</GlassArea>
    <FrameArea units="m2">0.00</FrameArea>
    <DividerArea units="m2">0.00</DividerArea>
    <AreaOfOneOpening units="m2">7.42</AreaOfOneOpening>
    <AreaOfMultipliedOpenings units="m2">7.42</AreaOfMultipliedOpenings>
    <GlassUFactor units="W/m2-K">3.504</GlassUFactor>
    <GlassShgc>0.297</GlassShgc>
    <GlassVisibleTransmittance>0.501</GlassVisibleTransmittance>
    <ShadeControl>Yes</ShadeControl>
    <ParentSurface>BLOCK1:ZONE1_WALL_1_0_0</ParentSurface>
    <Azimuth units="deg">0.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>N</CardinalDirection>
  </ExteriorFenestration>
  <ExteriorFenestration>
    <name>WinddowWest</name>
    <Construction>WINDOW_CONSTRUCTION</Construction>
    <GlassArea units="m2">7.42</GlassArea>
    <FrameArea units="m2">0.00</FrameArea>
    <DividerArea units="m2">0.00</DividerArea>
    <AreaOfOneOpening units="m2">7.42</AreaOfOneOpening>
    <AreaOfMultipliedOpenings units="m2">7.42</AreaOfMultipliedOpenings>
    <GlassUFactor units="W/m2-K">3.504</GlassUFactor>
    <GlassShgc>0.297</GlassShgc>
    <GlassVisibleTransmittance>0.501</GlassVisibleTransmittance>
    <ShadeControl>Yes</ShadeControl>
    <ParentSurface>BLOCK1:ZONE1_WALL_2_0_0</ParentSurface>
    <Azimuth units="deg">270.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>W</CardinalDirection>
  </ExteriorFenestration>
  <ExteriorFenestration>
    <name>WinddowNorth</name>
    <Construction>WINDOW_CONSTRUCTION</Construction>
    <GlassArea units="m2">7.42</GlassArea>
    <FrameArea units="m2">0.00</FrameArea>
    <DividerArea units="m2">0.00</DividerArea>
    <AreaOfOneOpening units="m2">7.42</AreaOfOneOpening>
    <AreaOfMultipliedOpenings units="m2">7.42</AreaOfMultipliedOpenings>
    <GlassUFactor units="W/m2-K">3.504</GlassUFactor>
    <GlassShgc>0.297</GlassShgc>
    <GlassVisibleTransmittance>0.501</GlassVisibleTransmittance>
    <ShadeControl>Yes</ShadeControl>
    <ParentSurface>BLOCK1:ZONE1_WALL_3_0_0</ParentSurface>
    <Azimuth units="deg">180.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>S</CardinalDirection>
  </ExteriorFenestration>
  <ExteriorFenestration>
    <name>WinddowSouth</name>
    <Construction>WINDOW_CONSTRUCTION</Construction>
    <GlassArea units="m2">7.42</GlassArea>
    <FrameArea units="m2">0.00</FrameArea>
    <DividerArea units="m2">0.00</DividerArea>
    <AreaOfOneOpening units="m2">7.42</AreaOfOneOpening>
    <AreaOfMultipliedOpenings units="m2">7.42</AreaOfMultipliedOpenings>
    <GlassUFactor units="W/m2-K">3.504</GlassUFactor>
    <GlassShgc>0.297</GlassShgc>
    <GlassVisibleTransmittance>0.501</GlassVisibleTransmittance>
    <ShadeControl>Yes</ShadeControl>
    <ParentSurface>BLOCK1:ZONE1_WALL_4_0_0</ParentSurface>
    <Azimuth units="deg">90.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>E</CardinalDirection>
  </ExteriorFenestration>
  <ExteriorFenestration>
    <name>TotalOrAverage</name>
    <AreaOfMultipliedOpenings units="m2">29.70</AreaOfMultipliedOpenings>
    <GlassUFactor units="W/m2-K">3.504</GlassUFactor>
    <GlassShgc>0.297</GlassShgc>
    <GlassVisibleTransmittance>0.501</GlassVisibleTransmittance>
  </ExteriorFenestration>
  <ExteriorFenestration>
    <name>NorthTotalOrAverage</name>
    <AreaOfMultipliedOpenings units="m2">7.42</AreaOfMultipliedOpenings>
    <GlassUFactor units="W/m2-K">3.504</GlassUFactor>
    <GlassShgc>0.297</GlassShgc>
    <GlassVisibleTransmittance>0.501</GlassVisibleTransmittance>
  </ExteriorFenestration>
  <ExteriorFenestration>
    <name>NonNorthTotalOrAverage</name>
    <AreaOfMultipliedOpenings units="m2">22.27</AreaOfMultipliedOpenings>
    <GlassUFactor units="W/m2-K">3.504</GlassUFactor>
    <GlassShgc>0.297</GlassShgc>
    <GlassVisibleTransmittance>0.501</GlassVisibleTransmittance>
  </ExteriorFenestration>
  <InteriorFenestration>
    <name>TotalOrAverage</name>
    <AreaOfOpenings units="m2">0.00</AreaOfOpenings>
    <GlassUFactor units="W/m2-K">-</GlassUFactor>
    <GlassShgc>-</GlassShgc>
    <GlassVisibleTransmittance>-</GlassVisibleTransmittance>
  </InteriorFenestration>
</EnvelopeSummary>
<ShadingSummary>
  <for>Entire Facility</for>
  <SunlitFraction>
    <name>WinddowEast</name>
    <March219am>0.00</March219am>
    <March21Noon>0.00</March21Noon>
    <March213pm>0.00</March213pm>
    <June219am>1.00</June219am>
    <June21Noon>0.00</June21Noon>
    <June213pm>0.00</June213pm>
    <December219am>0.00</December219am>
    <December21Noon>0.00</December21Noon>
    <December213pm>0.00</December213pm>
  </SunlitFraction>
  <SunlitFraction>
    <name>WinddowWest</name>
    <March219am>0.00</March219am>
    <March21Noon>0.00</March21Noon>
    <March213pm>1.00</March213pm>
    <June219am>0.00</June219am>
    <June21Noon>0.00</June21Noon>
    <June213pm>1.00</June213pm>
    <December219am>0.00</December219am>
    <December21Noon>0.00</December21Noon>
    <December213pm>1.00</December213pm>
  </SunlitFraction>
  <SunlitFraction>
    <name>WinddowNorth</name>
    <March219am>1.00</March219am>
    <March21Noon>1.00</March21Noon>
    <March213pm>1.00</March213pm>
    <June219am>0.00</June219am>
    <June21Noon>1.00</June21Noon>
    <June213pm>1.00</June213pm>
    <December219am>1.00</December219am>
    <December21Noon>1.00</December21Noon>
    <December213pm>1.00</December213pm>
  </SunlitFraction>
  <SunlitFraction>
    <name>WinddowSouth</name>
    <March219am>1.00</March219am>
    <March21Noon>1.00</March21Noon>
    <March213pm>0.00</March213pm>
    <June219am>1.00</June219am>
    <June21Noon>1.00</June21Noon>
    <June213pm>0.00</June213pm>
    <December219am>1.00</December219am>
    <December21Noon>1.00</December21Noon>
    <December213pm>0.00</December213pm>
  </SunlitFraction>
  <WindowControl>
    <name>WinddowEast</name>
    <Name>INCIDENT SOLAR ON BLIND</Name>
    <Type>Interior Blind</Type>
    <ShadedConstruction>INT_BLIND_CONS</ShadedConstruction>
    <Control>AlwaysOff</Control>
    <GlareControl>No</GlareControl>
  </WindowControl>
  <WindowControl>
    <name>WinddowWest</name>
    <Name>INCIDENT SOLAR ON BLIND</Name>
    <Type>Interior Blind</Type>
    <ShadedConstruction>INT_BLIND_CONS</ShadedConstruction>
    <Control>AlwaysOff</Control>
    <GlareControl>No</GlareControl>
  </WindowControl>
  <WindowControl>
    <name>WinddowNorth</name>
    <Name>INCIDENT SOLAR ON BLIND</Name>
    <Type>Interior Blind</Type>
    <ShadedConstruction>INT_BLIND_CONS</ShadedConstruction>
    <Control>AlwaysOff</Control>
    <GlareControl>No</GlareControl>
  </WindowControl>
  <WindowControl>
    <name>WinddowSouth</name>
    <Name>INCIDENT SOLAR ON BLIND</Name>
    <Type>Interior Blind</Type>
    <ShadedConstruction>INT_BLIND_CONS</ShadedConstruction>
    <Control>AlwaysOff</Control>
    <GlareControl>No</GlareControl>
  </WindowControl>
</ShadingSummary>
<LightingSummary>
  <for>Entire Facility</for>
  <InteriorLighting>
    <name>InternalLightingLoad</name>
    <Zone>ZONE</Zone>
    <LightingPowerDensity units="W/m2">9.0000</LightingPowerDensity>
    <ZoneArea units="m2">50.00</ZoneArea>
    <TotalPower units="W">450.00</TotalPower>
    <EndUseSubcategory>General</EndUseSubcategory>
    <ScheduleName>INTERNAL LOAD SCH</ScheduleName>
    <ScheduledHoursWeek units="hr">88.20</ScheduledHoursWeek>
    <HoursWeek1 units="hr">168.00</HoursWeek1>
    <FullLoadHoursWeek units="hr">88.20</FullLoadHoursWeek>
    <ReturnAirFraction>0.0000</ReturnAirFraction>
    <ConditionedYN>Y</ConditionedYN>
    <Consumption units="kWh">2069.54</Consumption>
  </InteriorLighting>
  <InteriorLighting>
    <name>InteriorLightingTotal</name>
    <LightingPowerDensity units="W/m2">9.0000</LightingPowerDensity>
    <ZoneArea units="m2">50.00</ZoneArea>
    <TotalPower units="W">450.00</TotalPower>
    <Consumption units="kWh">2069.54</Consumption>
  </InteriorLighting>
  <ExteriorLighting>
    <name>ExteriorLightingTotal</name>
    <TotalWatts>0.00</TotalWatts>
    <Consumption units="kWh">0.00</Consumption>
  </ExteriorLighting>
</LightingSummary>
<EquipmentSummary>
  <for>Entire Facility</for>
  <CoolingCoils>
    <name>ZonePthpCoolingCoil</name>
    <Type>Coil:Cooling:DX:SingleSpeed</Type>
    <NominalTotalCapacity units="W">6206.42</NominalTotalCapacity>
    <NominalSensibleCapacity units="W">4970.94</NominalSensibleCapacity>
    <NominalLatentCapacity units="W">1235.48</NominalLatentCapacity>
    <NominalSensibleHeatRatio>0.80</NominalSensibleHeatRatio>
    <NominalEfficiency units="W/W">3.00</NominalEfficiency>
  </CoolingCoils>
  <footnote>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</footnote>
  <DxCoolingCoils>
    <name>ZonePthpCoolingCoil</name>
    <StandardRatedNetCoolingCapacity units="W">5947.6</StandardRatedNetCoolingCapacity>
    <StandardRatedNetCop units="W/W">2.56</StandardRatedNetCop>
    <Eer units="Btu/W-h">8.72</Eer>
    <Seer units="Btu/W-h">9.26</Seer>
    <Ieer units="Btu/W-h">8.96</Ieer>
  </DxCoolingCoils>
  <footnote>ANSI/AHRI ratings account for supply air fan heat and electric power.</footnote>
  <DxCoolingCoilAshrae127StandardRatingsReport>
    <name>ZonePthpCoolingCoil</name>
    <DxCoolingCoilType>Coil:Cooling:DX:SingleSpeed</DxCoolingCoilType>
  </DxCoolingCoilAshrae127StandardRatingsReport>
  <DxHeatingCoils>
    <name>ZonePthpHeatingCoil</name>
    <DxHeatingCoilType>Coil:Heating:DX:SingleSpeed</DxHeatingCoilType>
    <HighTemperatureHeatingNetRatingCapacity units="W">6471.8</HighTemperatureHeatingNetRatingCapacity>
    <LowTemperatureHeatingNetRatingCapacity units="W">3590.2</LowTemperatureHeatingNetRatingCapacity>
    <Hspf units="Btu/W-h">6.13</Hspf>
    <RegionNumber>4</RegionNumber>
  </DxHeatingCoils>
  <footnote>ANSI/AHRI ratings account for supply air fan heat and electric power.</footnote>
  <HeatingCoils>
    <name>ZonePthpHeatingCoil</name>
    <Type>Coil:Heating:DX:SingleSpeed</Type>
    <NominalTotalCapacity units="W">6206.42</NominalTotalCapacity>
    <NominalEfficiency units="W/W">2.75</NominalEfficiency>
  </HeatingCoils>
  <HeatingCoils>
    <name>ZonePthpSuppHeatingCoil</name>
    <Type>Coil:Heating:Electric</Type>
    <NominalTotalCapacity units="W">2259.10</NominalTotalCapacity>
    <NominalEfficiency units="W/W">1.00</NominalEfficiency>
  </HeatingCoils>
  <footnote>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</footnote>
  <Fans>
    <name>ZonePthpSupplyFan</name>
    <Type>Fan:OnOff</Type>
    <TotalEfficiency units="W/W">0.70</TotalEfficiency>
    <DeltaPressure units="pa">75.00</DeltaPressure>
    <MaxAirFlowRate units="m3/s">0.33</MaxAirFlowRate>
    <RatedElectricPower units="W">35.72</RatedElectricPower>
    <RatedPowerPerMaxAirFlowRate units="W-s/m3">107.14</RatedPowerPerMaxAirFlowRate>
    <MotorHeatInAirFraction>1.00</MotorHeatInAirFraction>
    <EndUse>General</EndUse>
    <DesignDayNameForFanSizingPeak>test my Design Day</DesignDayNameForFanSizingPeak>
    <DateTimeForFanSizingPeak>test 1/2 00:00:00</DateTimeForFanSizingPeak>
  </Fans>
</EquipmentSummary>
<HvacSizingSummary>
  <for>Entire Facility</for>
  <ZoneSensibleCooling>
    <name>Zone</name>
    <CalculatedDesignLoad units="W">3469.80</CalculatedDesignLoad>
    <UserDesignLoad units="W">3990.28</UserDesignLoad>
    <UserDesignLoadPerArea units="W/m2">79.81</UserDesignLoadPerArea>
    <CalculatedDesignAirFlow units="m3/s">0.290</CalculatedDesignAirFlow>
    <UserDesignAirFlow units="m3/s">0.333</UserDesignAirFlow>
    <DesignDayName>MYSIMULATION</DesignDayName>
    <DateTimeOfPeakTimestamp>6/13 16:50:00</DateTimeOfPeakTimestamp>
    <ThermostatSetpointTemperatureAtPeakLoad units="C">24.00</ThermostatSetpointTemperatureAtPeakLoad>
    <IndoorTemperatureAtPeakLoad units="C">24.00</IndoorTemperatureAtPeakLoad>
    <IndoorHumidityRatioAtPeakLoad units="kgWater/kgAir">0.00814</IndoorHumidityRatioAtPeakLoad>
    <OutdoorTemperatureAtPeakLoad units="C">42.10</OutdoorTemperatureAtPeakLoad>
    <OutdoorHumidityRatioAtPeakLoad units="kgWater/kgAir">0.01259</OutdoorHumidityRatioAtPeakLoad>
    <MinimumOutdoorAirFlowRate units="m3/s">0.035</MinimumOutdoorAirFlowRate>
    <HeatGainRateFromDoas units="W">0.00</HeatGainRateFromDoas>
  </ZoneSensibleCooling>
  <footnote>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</footnote>
  <ZoneSensibleHeating>
    <name>Zone</name>
    <CalculatedDesignLoad units="W">1554.08</CalculatedDesignLoad>
    <UserDesignLoad units="W">1942.60</UserDesignLoad>
    <UserDesignLoadPerArea units="W/m2">38.85</UserDesignLoadPerArea>
    <CalculatedDesignAirFlow units="m3/s">0.042</CalculatedDesignAirFlow>
    <UserDesignAirFlow units="m3/s">0.052</UserDesignAirFlow>
    <DesignDayName>MYSIMULATION</DesignDayName>
    <DateTimeOfPeakTimestamp>1/20 09:00:00</DateTimeOfPeakTimestamp>
    <ThermostatSetpointTemperatureAtPeakLoad units="C">20.00</ThermostatSetpointTemperatureAtPeakLoad>
    <IndoorTemperatureAtPeakLoad units="C">20.00</IndoorTemperatureAtPeakLoad>
    <IndoorHumidityRatioAtPeakLoad units="kgWater/kgAir">0.00984</IndoorHumidityRatioAtPeakLoad>
    <OutdoorTemperatureAtPeakLoad units="C">10.70</OutdoorTemperatureAtPeakLoad>
    <OutdoorHumidityRatioAtPeakLoad units="kgWater/kgAir">0.00610</OutdoorHumidityRatioAtPeakLoad>
    <MinimumOutdoorAirFlowRate units="m3/s">0.035</MinimumOutdoorAirFlowRate>
    <HeatGainRateFromDoas units="W">0.00</HeatGainRateFromDoas>
  </ZoneSensibleHeating>
  <footnote>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</footnote>
  <CoilSizingSummary>
    <name>ZonePthpCoolingCoil</name>
    <CoilType>COIL:COOLING:DX:SINGLESPEED</CoilType>
    <HvacType>ZONEHVAC:PACKAGEDTERMINALHEATPUMP</HvacType>
    <HvacName>ZONE PTHP</HvacName>
    <CoilFinalGrossTotalCapacity units="W">6206.422</CoilFinalGrossTotalCapacity>
    <CoilFinalGrossSensibleCapacity units="W">4970.942</CoilFinalGrossSensibleCapacity>
    <CoilFinalReferenceAirVolumeFlowRate units="m3/s">0.333404</CoilFinalReferenceAirVolumeFlowRate>
    <CoilFinalReferencePlantFluidVolumeFlowRate units="m3/s">-999.0</CoilFinalReferencePlantFluidVolumeFlowRate>
    <CoilUValueTimesAreaValue units="W/K">-999.000</CoilUValueTimesAreaValue>
    <DesignDayNameAtSensibleIdealLoadsPeak>MYSIMULATION</DesignDayNameAtSensibleIdealLoadsPeak>
    <DateTimeAtSensibleIdealLoadsPeak>unknown</DateTimeAtSensibleIdealLoadsPeak>
    <DesignDayNameAtAirFlowIdealLoadsPeak>unknown</DesignDayNameAtAirFlowIdealLoadsPeak>
    <DateTimeAtAirFlowIdealLoadsPeak>unknown</DateTimeAtAirFlowIdealLoadsPeak>
    <CoilTotalCapacityAtIdealLoadsPeak units="W">7427.17</CoilTotalCapacityAtIdealLoadsPeak>
    <CoilSensibleCapacityAtIdealLoadsPeak units="W">6766.45</CoilSensibleCapacityAtIdealLoadsPeak>
    <CoilAirVolumeFlowRateAtIdealLoadsPeak units="m3/s">0.333404</CoilAirVolumeFlowRateAtIdealLoadsPeak>
    <CoilEnteringAirDrybulbAtIdealLoadsPeak units="C">25.92</CoilEnteringAirDrybulbAtIdealLoadsPeak>
    <CoilEnteringAirWetbulbAtIdealLoadsPeak units="C">16.87</CoilEnteringAirWetbulbAtIdealLoadsPeak>
    <CoilEnteringAirHumidityRatioAtIdealLoadsPeak units="KGWATER/KGDRYAIR">0.00860951</CoilEnteringAirHumidityRatioAtIdealLoadsPeak>
    <CoilLeavingAirDrybulbAtIdealLoadsPeak units="C">14.00</CoilLeavingAirDrybulbAtIdealLoadsPeak>
    <CoilLeavingAirWetbulbAtIdealLoadsPeak units="C">11.86</CoilLeavingAirWetbulbAtIdealLoadsPeak>
    <CoilLeavingAirHumidityRatioAtIdealLoadsPeak units="C">0.00800000</CoilLeavingAirHumidityRatioAtIdealLoadsPeak>
    <OutdoorAirDrybulbAtIdealLoadsPeak units="C">42.10</OutdoorAirDrybulbAtIdealLoadsPeak>
    <OutdoorAirHumidityRatioAtIdealLoadsPeak units="KGWATER/KGDRYAIR">0.01259026</OutdoorAirHumidityRatioAtIdealLoadsPeak>
    <OutdoorAirWetbulbAtIdealLoadsPeak units="C">24.48</OutdoorAirWetbulbAtIdealLoadsPeak>
    <OutdoorAirFlowPercentageAtIdealLoadsPeak units="%">10.6027</OutdoorAirFlowPercentageAtIdealLoadsPeak>
    <ZoneAirDrybulbAtIdealLoadsPeak units="C">24.00</ZoneAirDrybulbAtIdealLoadsPeak>
    <ZoneAirHumidityRatioAtIdealLoadsPeak units="KGWATER/KGDRYAIR">0.00813738</ZoneAirHumidityRatioAtIdealLoadsPeak>
    <ZoneAirRelativeHumidityAtIdealLoadsPeak units="%">42.7256</ZoneAirRelativeHumidityAtIdealLoadsPeak>
    <ZoneSensibleHeatGainAtIdealLoadsPeak units="W">3990.28</ZoneSensibleHeatGainAtIdealLoadsPeak>
    <ZoneLatentHeatGainAtIdealLoadsPeak units="W">0.00</ZoneLatentHeatGainAtIdealLoadsPeak>
    <CoilTotalCapacityAtRatingConditions units="W">6197.56</CoilTotalCapacityAtRatingConditions>
    <CoilSensibleCapacityAtRatingConditions units="W">4923.72</CoilSensibleCapacityAtRatingConditions>
  </CoilSizingSummary>
  <CoilSizingSummary>
    <name>ZonePthpHeatingCoil</name>
    <CoilType>COIL:HEATING:DX:SINGLESPEED</CoilType>
    <HvacType>ZONEHVAC:PACKAGEDTERMINALHEATPUMP</HvacType>
    <HvacName>ZONE PTHP</HvacName>
    <CoilFinalGrossTotalCapacity units="W">6206.422</CoilFinalGrossTotalCapacity>
    <CoilFinalGrossSensibleCapacity units="W">6206.422</CoilFinalGrossSensibleCapacity>
    <CoilFinalReferenceAirVolumeFlowRate units="m3/s">0.333404</CoilFinalReferenceAirVolumeFlowRate>
    <CoilFinalReferencePlantFluidVolumeFlowRate units="m3/s">-999.0</CoilFinalReferencePlantFluidVolumeFlowRate>
    <CoilUValueTimesAreaValue units="W/K">-999.000</CoilUValueTimesAreaValue>
    <DesignDayNameAtSensibleIdealLoadsPeak>MYSIMULATION</DesignDayNameAtSensibleIdealLoadsPeak>
    <DateTimeAtSensibleIdealLoadsPeak>unknown</DateTimeAtSensibleIdealLoadsPeak>
    <DesignDayNameAtAirFlowIdealLoadsPeak>MYSIMULATION</DesignDayNameAtAirFlowIdealLoadsPeak>
    <DateTimeAtAirFlowIdealLoadsPeak>unknown</DateTimeAtAirFlowIdealLoadsPeak>
    <CoilTotalCapacityAtIdealLoadsPeak units="W">6206.42</CoilTotalCapacityAtIdealLoadsPeak>
    <CoilSensibleCapacityAtIdealLoadsPeak units="W">6206.42</CoilSensibleCapacityAtIdealLoadsPeak>
    <CoilAirVolumeFlowRateAtIdealLoadsPeak units="m3/s">0.333404</CoilAirVolumeFlowRateAtIdealLoadsPeak>
    <CoilEnteringAirDrybulbAtIdealLoadsPeak units="C">13.67</CoilEnteringAirDrybulbAtIdealLoadsPeak>
    <CoilEnteringAirWetbulbAtIdealLoadsPeak units="C">11.01</CoilEnteringAirWetbulbAtIdealLoadsPeak>
    <CoilEnteringAirHumidityRatioAtIdealLoadsPeak units="KGWATER/KGDRYAIR">0.00729554</CoilEnteringAirHumidityRatioAtIdealLoadsPeak>
    <CoilLeavingAirDrybulbAtIdealLoadsPeak units="C">50.00</CoilLeavingAirDrybulbAtIdealLoadsPeak>
    <CoilLeavingAirWetbulbAtIdealLoadsPeak units="C">23.63</CoilLeavingAirWetbulbAtIdealLoadsPeak>
    <CoilLeavingAirHumidityRatioAtIdealLoadsPeak units="C">0.00800000</CoilLeavingAirHumidityRatioAtIdealLoadsPeak>
    <OutdoorAirDrybulbAtIdealLoadsPeak units="C">10.70</OutdoorAirDrybulbAtIdealLoadsPeak>
    <OutdoorAirHumidityRatioAtIdealLoadsPeak units="KGWATER/KGDRYAIR">0.00610119</OutdoorAirHumidityRatioAtIdealLoadsPeak>
    <OutdoorAirWetbulbAtIdealLoadsPeak units="C">8.42</OutdoorAirWetbulbAtIdealLoadsPeak>
    <OutdoorAirFlowPercentageAtIdealLoadsPeak units="%">10.6027</OutdoorAirFlowPercentageAtIdealLoadsPeak>
    <ZoneAirDrybulbAtIdealLoadsPeak units="C">20.00</ZoneAirDrybulbAtIdealLoadsPeak>
    <ZoneAirHumidityRatioAtIdealLoadsPeak units="KGWATER/KGDRYAIR">0.00983779</ZoneAirHumidityRatioAtIdealLoadsPeak>
    <ZoneAirRelativeHumidityAtIdealLoadsPeak units="%">65.7344</ZoneAirRelativeHumidityAtIdealLoadsPeak>
    <ZoneSensibleHeatGainAtIdealLoadsPeak units="W">1942.60</ZoneSensibleHeatGainAtIdealLoadsPeak>
    <ZoneLatentHeatGainAtIdealLoadsPeak units="W">0.00</ZoneLatentHeatGainAtIdealLoadsPeak>
    <CoilTotalCapacityAtRatingConditions units="W">6213.95</CoilTotalCapacityAtRatingConditions>
    <CoilSensibleCapacityAtRatingConditions units="W">6213.95</CoilSensibleCapacityAtRatingConditions>
  </CoilSizingSummary>
  <CoilSizingSummary>
    <name>ZonePthpSuppHeatingCoil</name>
    <CoilType>COIL:HEATING:ELECTRIC</CoilType>
    <HvacType>ZONEHVAC:PACKAGEDTERMINALHEATPUMP</HvacType>
    <HvacName>ZONE PTHP</HvacName>
    <CoilFinalGrossTotalCapacity units="W">2259.099</CoilFinalGrossTotalCapacity>
    <CoilFinalGrossSensibleCapacity units="W">2259.099</CoilFinalGrossSensibleCapacity>
    <CoilFinalReferenceAirVolumeFlowRate units="m3/s">-999.0</CoilFinalReferenceAirVolumeFlowRate>
    <CoilFinalReferencePlantFluidVolumeFlowRate units="m3/s">-999.0</CoilFinalReferencePlantFluidVolumeFlowRate>
    <CoilUValueTimesAreaValue units="W/K">-999.000</CoilUValueTimesAreaValue>
    <DesignDayNameAtSensibleIdealLoadsPeak>MYSIMULATION</DesignDayNameAtSensibleIdealLoadsPeak>
    <DateTimeAtSensibleIdealLoadsPeak>unknown</DateTimeAtSensibleIdealLoadsPeak>
    <DesignDayNameAtAirFlowIdealLoadsPeak>MYSIMULATION</DesignDayNameAtAirFlowIdealLoadsPeak>
    <DateTimeAtAirFlowIdealLoadsPeak>unknown</DateTimeAtAirFlowIdealLoadsPeak>
    <CoilTotalCapacityAtIdealLoadsPeak units="W">2259.10</CoilTotalCapacityAtIdealLoadsPeak>
    <CoilSensibleCapacityAtIdealLoadsPeak units="W">2259.10</CoilSensibleCapacityAtIdealLoadsPeak>
    <CoilAirVolumeFlowRateAtIdealLoadsPeak units="m3/s">0.051957</CoilAirVolumeFlowRateAtIdealLoadsPeak>
    <CoilEnteringAirDrybulbAtIdealLoadsPeak units="C">13.67</CoilEnteringAirDrybulbAtIdealLoadsPeak>
    <CoilEnteringAirWetbulbAtIdealLoadsPeak units="C">11.01</CoilEnteringAirWetbulbAtIdealLoadsPeak>
    <CoilEnteringAirHumidityRatioAtIdealLoadsPeak units="KGWATER/KGDRYAIR">0.00729554</CoilEnteringAirHumidityRatioAtIdealLoadsPeak>
    <CoilLeavingAirDrybulbAtIdealLoadsPeak units="C">50.00</CoilLeavingAirDrybulbAtIdealLoadsPeak>
    <CoilLeavingAirWetbulbAtIdealLoadsPeak units="C">23.63</CoilLeavingAirWetbulbAtIdealLoadsPeak>
    <CoilLeavingAirHumidityRatioAtIdealLoadsPeak units="C">0.00800000</CoilLeavingAirHumidityRatioAtIdealLoadsPeak>
    <OutdoorAirDrybulbAtIdealLoadsPeak units="C">10.70</OutdoorAirDrybulbAtIdealLoadsPeak>
    <OutdoorAirHumidityRatioAtIdealLoadsPeak units="KGWATER/KGDRYAIR">0.00610119</OutdoorAirHumidityRatioAtIdealLoadsPeak>
    <OutdoorAirWetbulbAtIdealLoadsPeak units="C">8.42</OutdoorAirWetbulbAtIdealLoadsPeak>
    <OutdoorAirFlowPercentageAtIdealLoadsPeak units="%">68.0365</OutdoorAirFlowPercentageAtIdealLoadsPeak>
    <ZoneAirDrybulbAtIdealLoadsPeak units="C">20.00</ZoneAirDrybulbAtIdealLoadsPeak>
    <ZoneAirHumidityRatioAtIdealLoadsPeak units="KGWATER/KGDRYAIR">0.00983779</ZoneAirHumidityRatioAtIdealLoadsPeak>
    <ZoneAirRelativeHumidityAtIdealLoadsPeak units="%">65.7344</ZoneAirRelativeHumidityAtIdealLoadsPeak>
    <ZoneSensibleHeatGainAtIdealLoadsPeak units="W">1942.60</ZoneSensibleHeatGainAtIdealLoadsPeak>
    <ZoneLatentHeatGainAtIdealLoadsPeak units="W">0.00</ZoneLatentHeatGainAtIdealLoadsPeak>
    <CoilTotalCapacityAtRatingConditions units="W">-999.00</CoilTotalCapacityAtRatingConditions>
    <CoilSensibleCapacityAtRatingConditions units="W">-999.00</CoilSensibleCapacityAtRatingConditions>
  </CoilSizingSummary>
</HvacSizingSummary>
<CoilSizingDetails>
  <for>Entire Facility</for>
  <Coils>
    <name>ZonePthpCoolingCoil</name>
    <CoilType>COIL:COOLING:DX:SINGLESPEED</CoilType>
    <CoilLocation>Zone Equipment</CoilLocation>
    <HvacType>ZONEHVAC:PACKAGEDTERMINALHEATPUMP</HvacType>
    <HvacName>ZONE PTHP</HvacName>
    <ZoneNameS>N/A</ZoneNameS>
    <SystemSizingMethodConcurrence>N/A</SystemSizingMethodConcurrence>
    <SystemSizingMethodCapacity>N/A</SystemSizingMethodCapacity>
    <SystemSizingMethodAirFlow>N/A</SystemSizingMethodAirFlow>
    <AutosizedCoilCapacity>Yes</AutosizedCoilCapacity>
    <AutosizedCoilAirflow>Yes</AutosizedCoilAirflow>
    <AutosizedCoilWaterFlow>unknown</AutosizedCoilWaterFlow>
    <OaPretreatedPriorToCoilInlet>No</OaPretreatedPriorToCoilInlet>
    <CoilFinalGrossTotalCapacity units="W">6206.422</CoilFinalGrossTotalCapacity>
    <CoilFinalGrossSensibleCapacity units="W">4970.942</CoilFinalGrossSensibleCapacity>
    <CoilFinalReferenceAirVolumeFlowRate units="m3/s">0.333404</CoilFinalReferenceAirVolumeFlowRate>
    <CoilFinalReferencePlantFluidVolumeFlowRate units="m3/s">-999.0</CoilFinalReferencePlantFluidVolumeFlowRate>
    <CoilUValueTimesAreaValue units="W/K">-999.000</CoilUValueTimesAreaValue>
    <TerminalUnitReheatCoilMultiplier>-999.0000</TerminalUnitReheatCoilMultiplier>
    <DxCoilCapacityIncreaseRatioFromTooLowFlowCapacityRatio>1.00000</DxCoilCapacityIncreaseRatioFromTooLowFlowCapacityRatio>
    <DxCoilCapacityDecreaseRatioFromTooHighFlowCapacityRatio>1.00000</DxCoilCapacityDecreaseRatioFromTooHighFlowCapacityRatio>
    <MoistAirHeatCapacity units="J/kg-K">1020.8446</MoistAirHeatCapacity>
    <DryAirHeatCapacity units="J/kg-K">1004.8586</DryAirHeatCapacity>
    <StandardAirDensityAdjustedForElevation units="kg/m3">1.1738</StandardAirDensityAdjustedForElevation>
    <SupplyFanNameForCoil>ZONE PTHP SUPPLY FAN</SupplyFanNameForCoil>
    <SupplyFanTypeForCoil>Fan:OnOff</SupplyFanTypeForCoil>
    <SupplyFanMaximumAirVolumeFlowRate units="m3/s">0.333404</SupplyFanMaximumAirVolumeFlowRate>
    <SupplyFanMaximumAirMassFlowRate units="kg/s">0.39134487</SupplyFanMaximumAirMassFlowRate>
    <PlantFluidSpecificHeatCapacity units="J/kg-K">-999.0000</PlantFluidSpecificHeatCapacity>
    <PlantFluidDensity units="kg/m3">-999.0000</PlantFluidDensity>
    <PlantMaximumFluidMassFlowRate units="kg/s">-999.0</PlantMaximumFluidMassFlowRate>
    <PlantDesignFluidReturnTemperature units="C">-999.00</PlantDesignFluidReturnTemperature>
    <PlantDesignFluidSupplyTemperature units="C">-999.00</PlantDesignFluidSupplyTemperature>
    <PlantDesignFluidTemperatureDifference units="deltaC">-999.00</PlantDesignFluidTemperatureDifference>
    <PlantDesignCapacity units="W">-999.00</PlantDesignCapacity>
    <CoilCapacityPercentageOfPlantDesignCapacity units="%">-999.0000</CoilCapacityPercentageOfPlantDesignCapacity>
    <CoilFluidFlowRatePercentageOfPlantDesignFlowRate units="%">-999.0</CoilFluidFlowRatePercentageOfPlantDesignFlowRate>
    <DesignDayNameAtSensibleIdealLoadsPeak>MYSIMULATION</DesignDayNameAtSensibleIdealLoadsPeak>
    <DateTimeAtSensibleIdealLoadsPeak>unknown</DateTimeAtSensibleIdealLoadsPeak>
    <DesignDayNameAtTotalIdealLoadsPeak>unknown</DesignDayNameAtTotalIdealLoadsPeak>
    <DateTimeAtTotalIdealLoadsPeak>unknown</DateTimeAtTotalIdealLoadsPeak>
    <DesignDayNameAtAirFlowIdealLoadsPeak>unknown</DesignDayNameAtAirFlowIdealLoadsPeak>
    <DateTimeAtAirFlowIdealLoadsPeak>unknown</DateTimeAtAirFlowIdealLoadsPeak>
    <CoilTotalCapacityAtIdealLoadsPeak units="W">7427.17</CoilTotalCapacityAtIdealLoadsPeak>
    <CoilSensibleCapacityAtIdealLoadsPeak units="W">6766.45</CoilSensibleCapacityAtIdealLoadsPeak>
    <CoilOffRatingCapacityModifierAtIdealLoadsPeak units=" ">0.8356</CoilOffRatingCapacityModifierAtIdealLoadsPeak>
    <CoilAirMassFlowRateAtIdealLoadsPeak units="kg/s">0.39134487</CoilAirMassFlowRateAtIdealLoadsPeak>
    <CoilAirVolumeFlowRateAtIdealLoadsPeak units="m3/s">0.333404</CoilAirVolumeFlowRateAtIdealLoadsPeak>
    <CoilEnteringAirDrybulbAtIdealLoadsPeak units="C">25.92</CoilEnteringAirDrybulbAtIdealLoadsPeak>
    <CoilEnteringAirWetbulbAtIdealLoadsPeak units="C">16.87</CoilEnteringAirWetbulbAtIdealLoadsPeak>
    <CoilEnteringAirHumidityRatioAtIdealLoadsPeak units="KGWATER/KGDRYAIR">0.00860951</CoilEnteringAirHumidityRatioAtIdealLoadsPeak>
    <CoilEnteringAirEnthalpyAtIdealLoadsPeak units="J/KG-K">47990.5</CoilEnteringAirEnthalpyAtIdealLoadsPeak>
    <CoilLeavingAirDrybulbAtIdealLoadsPeak units="C">14.00</CoilLeavingAirDrybulbAtIdealLoadsPeak>
    <CoilLeavingAirWetbulbAtIdealLoadsPeak units="C">11.86</CoilLeavingAirWetbulbAtIdealLoadsPeak>
    <CoilLeavingAirHumidityRatioAtIdealLoadsPeak units="C">0.00800000</CoilLeavingAirHumidityRatioAtIdealLoadsPeak>
    <CoilLeavingAirEnthalpyAtIdealLoadsPeak units="J/KG-K">34283.5</CoilLeavingAirEnthalpyAtIdealLoadsPeak>
    <CoilPlantFluidMassFlowRateAtIdealLoadsPeak units="kg/s">-999.0</CoilPlantFluidMassFlowRateAtIdealLoadsPeak>
    <CoilEnteringPlantFluidTemperatureAtIdealLoadsPeak units="C">-999.00</CoilEnteringPlantFluidTemperatureAtIdealLoadsPeak>
    <CoilLeavingPlantFluidTemperatureAtIdealLoadsPeak units="C">-999.00</CoilLeavingPlantFluidTemperatureAtIdealLoadsPeak>
    <CoilPlantFluidTemperatureDifferenceAtIdealLoadsPeak units="deltaC">-999.00</CoilPlantFluidTemperatureDifferenceAtIdealLoadsPeak>
    <SupplyFanAirHeatGainAtIdealLoadsPeak units="W">0.000</SupplyFanAirHeatGainAtIdealLoadsPeak>
    <CoilAndFanNetTotalCapacityAtIdealLoadsPeak units="W">7427.17</CoilAndFanNetTotalCapacityAtIdealLoadsPeak>
    <OutdoorAirDrybulbAtIdealLoadsPeak units="C">42.10</OutdoorAirDrybulbAtIdealLoadsPeak>
    <OutdoorAirHumidityRatioAtIdealLoadsPeak units="KGWATER/KGDRYAIR">0.01259026</OutdoorAirHumidityRatioAtIdealLoadsPeak>
    <OutdoorAirWetbulbAtIdealLoadsPeak units="C">24.48</OutdoorAirWetbulbAtIdealLoadsPeak>
    <OutdoorAirVolumeFlowRateAtIdealLoadsPeak units="m3/s">0.03535000</OutdoorAirVolumeFlowRateAtIdealLoadsPeak>
    <OutdoorAirFlowPercentageAtIdealLoadsPeak units="%">10.6027</OutdoorAirFlowPercentageAtIdealLoadsPeak>
    <SystemReturnAirDrybulbAtIdealLoadsPeak units="C">24.00</SystemReturnAirDrybulbAtIdealLoadsPeak>
    <SystemReturnAirHumidityRatioAtIdealLoadsPeak units="KGWATER/KGDRYAIR">0.00813738</SystemReturnAirHumidityRatioAtIdealLoadsPeak>
    <ZoneAirDrybulbAtIdealLoadsPeak units="C">24.00</ZoneAirDrybulbAtIdealLoadsPeak>
    <ZoneAirHumidityRatioAtIdealLoadsPeak units="KGWATER/KGDRYAIR">0.00813738</ZoneAirHumidityRatioAtIdealLoadsPeak>
    <ZoneAirRelativeHumidityAtIdealLoadsPeak units="%">42.7256</ZoneAirRelativeHumidityAtIdealLoadsPeak>
    <ZoneSensibleHeatGainAtIdealLoadsPeak units="W">3990.28</ZoneSensibleHeatGainAtIdealLoadsPeak>
    <ZoneLatentHeatGainAtIdealLoadsPeak units="W">0.00</ZoneLatentHeatGainAtIdealLoadsPeak>
    <CoilTotalCapacityAtRatingConditions units="W">6197.56</CoilTotalCapacityAtRatingConditions>
    <CoilSensibleCapacityAtRatingConditions units="W">4923.72</CoilSensibleCapacityAtRatingConditions>
    <CoilAirMassFlowRateAtRatingConditions units="kg/s">0.37585095</CoilAirMassFlowRateAtRatingConditions>
    <CoilEnteringAirDrybulbAtRatingConditions units="C">26.67</CoilEnteringAirDrybulbAtRatingConditions>
    <CoilEnteringAirWetbulbAtRatingConditions units="C">19.44</CoilEnteringAirWetbulbAtRatingConditions>
    <CoilEnteringAirHumidityRatioAtRatingConditions units="KGWATER/KGDRYAIR">0.01117891</CoilEnteringAirHumidityRatioAtRatingConditions>
    <CoilEnteringAirEnthalpyAtRatingConditions units="J/KG-K">55307.7</CoilEnteringAirEnthalpyAtRatingConditions>
    <CoilLeavingAirDrybulbAtRatingConditions units="C">13.86</CoilLeavingAirDrybulbAtRatingConditions>
    <CoilLeavingAirWetbulbAtRatingConditions units="C">13.83</CoilLeavingAirWetbulbAtRatingConditions>
    <CoilLeavingAirHumidityRatioAtRatingConditions units="KGWATER/KGDRYAIR">0.00985007</CoilLeavingAirHumidityRatioAtRatingConditions>
    <CoilLeavingAirEnthalpyAtRatingConditions units="J/KG-K">38818.3</CoilLeavingAirEnthalpyAtRatingConditions>
  </Coils>
  <Coils>
    <name>ZonePthpHeatingCoil</name>
    <CoilType>COIL:HEATING:DX:SINGLESPEED</CoilType>
    <CoilLocation>Zone Equipment</CoilLocation>
    <HvacType>ZONEHVAC:PACKAGEDTERMINALHEATPUMP</HvacType>
    <HvacName>ZONE PTHP</HvacName>
    <ZoneNameS>N/A</ZoneNameS>
    <SystemSizingMethodConcurrence>N/A</SystemSizingMethodConcurrence>
    <SystemSizingMethodCapacity>N/A</SystemSizingMethodCapacity>
    <SystemSizingMethodAirFlow>N/A</SystemSizingMethodAirFlow>
    <AutosizedCoilCapacity>Yes</AutosizedCoilCapacity>
    <AutosizedCoilAirflow>Yes</AutosizedCoilAirflow>
    <AutosizedCoilWaterFlow>unknown</AutosizedCoilWaterFlow>
    <OaPretreatedPriorToCoilInlet>No</OaPretreatedPriorToCoilInlet>
    <CoilFinalGrossTotalCapacity units="W">6206.422</CoilFinalGrossTotalCapacity>
    <CoilFinalGrossSensibleCapacity units="W">6206.422</CoilFinalGrossSensibleCapacity>
    <CoilFinalReferenceAirVolumeFlowRate units="m3/s">0.333404</CoilFinalReferenceAirVolumeFlowRate>
    <CoilFinalReferencePlantFluidVolumeFlowRate units="m3/s">-999.0</CoilFinalReferencePlantFluidVolumeFlowRate>
    <CoilUValueTimesAreaValue units="W/K">-999.000</CoilUValueTimesAreaValue>
    <TerminalUnitReheatCoilMultiplier>-999.0000</TerminalUnitReheatCoilMultiplier>
    <DxCoilCapacityIncreaseRatioFromTooLowFlowCapacityRatio>1.00000</DxCoilCapacityIncreaseRatioFromTooLowFlowCapacityRatio>
    <DxCoilCapacityDecreaseRatioFromTooHighFlowCapacityRatio>1.00000</DxCoilCapacityDecreaseRatioFromTooHighFlowCapacityRatio>
    <MoistAirHeatCapacity units="J/kg-K">1019.7116</MoistAirHeatCapacity>
    <DryAirHeatCapacity units="J/kg-K">1004.8586</DryAirHeatCapacity>
    <StandardAirDensityAdjustedForElevation units="kg/m3">1.1738</StandardAirDensityAdjustedForElevation>
    <SupplyFanNameForCoil>ZONE PTHP SUPPLY FAN</SupplyFanNameForCoil>
    <SupplyFanTypeForCoil>Fan:OnOff</SupplyFanTypeForCoil>
    <SupplyFanMaximumAirVolumeFlowRate units="m3/s">0.333404</SupplyFanMaximumAirVolumeFlowRate>
    <SupplyFanMaximumAirMassFlowRate units="kg/s">0.39134487</SupplyFanMaximumAirMassFlowRate>
    <PlantFluidSpecificHeatCapacity units="J/kg-K">-999.0000</PlantFluidSpecificHeatCapacity>
    <PlantFluidDensity units="kg/m3">-999.0000</PlantFluidDensity>
    <PlantMaximumFluidMassFlowRate units="kg/s">-999.0</PlantMaximumFluidMassFlowRate>
    <PlantDesignFluidReturnTemperature units="C">-999.00</PlantDesignFluidReturnTemperature>
    <PlantDesignFluidSupplyTemperature units="C">-999.00</PlantDesignFluidSupplyTemperature>
    <PlantDesignFluidTemperatureDifference units="deltaC">-999.00</PlantDesignFluidTemperatureDifference>
    <PlantDesignCapacity units="W">-999.00</PlantDesignCapacity>
    <CoilCapacityPercentageOfPlantDesignCapacity units="%">-999.0000</CoilCapacityPercentageOfPlantDesignCapacity>
    <CoilFluidFlowRatePercentageOfPlantDesignFlowRate units="%">-999.0</CoilFluidFlowRatePercentageOfPlantDesignFlowRate>
    <DesignDayNameAtSensibleIdealLoadsPeak>MYSIMULATION</DesignDayNameAtSensibleIdealLoadsPeak>
    <DateTimeAtSensibleIdealLoadsPeak>unknown</DateTimeAtSensibleIdealLoadsPeak>
    <DesignDayNameAtTotalIdealLoadsPeak>unknown</DesignDayNameAtTotalIdealLoadsPeak>
    <DateTimeAtTotalIdealLoadsPeak>unknown</DateTimeAtTotalIdealLoadsPeak>
    <DesignDayNameAtAirFlowIdealLoadsPeak>MYSIMULATION</DesignDayNameAtAirFlowIdealLoadsPeak>
    <DateTimeAtAirFlowIdealLoadsPeak>unknown</DateTimeAtAirFlowIdealLoadsPeak>
    <CoilTotalCapacityAtIdealLoadsPeak units="W">6206.42</CoilTotalCapacityAtIdealLoadsPeak>
    <CoilSensibleCapacityAtIdealLoadsPeak units="W">6206.42</CoilSensibleCapacityAtIdealLoadsPeak>
    <CoilOffRatingCapacityModifierAtIdealLoadsPeak units=" ">1.0000</CoilOffRatingCapacityModifierAtIdealLoadsPeak>
    <CoilAirMassFlowRateAtIdealLoadsPeak units="kg/s">0.39134487</CoilAirMassFlowRateAtIdealLoadsPeak>
    <CoilAirVolumeFlowRateAtIdealLoadsPeak units="m3/s">0.333404</CoilAirVolumeFlowRateAtIdealLoadsPeak>
    <CoilEnteringAirDrybulbAtIdealLoadsPeak units="C">13.67</CoilEnteringAirDrybulbAtIdealLoadsPeak>
    <CoilEnteringAirWetbulbAtIdealLoadsPeak units="C">11.01</CoilEnteringAirWetbulbAtIdealLoadsPeak>
    <CoilEnteringAirHumidityRatioAtIdealLoadsPeak units="KGWATER/KGDRYAIR">0.00729554</CoilEnteringAirHumidityRatioAtIdealLoadsPeak>
    <CoilEnteringAirEnthalpyAtIdealLoadsPeak units="J/KG-K">32170.9</CoilEnteringAirEnthalpyAtIdealLoadsPeak>
    <CoilLeavingAirDrybulbAtIdealLoadsPeak units="C">50.00</CoilLeavingAirDrybulbAtIdealLoadsPeak>
    <CoilLeavingAirWetbulbAtIdealLoadsPeak units="C">23.63</CoilLeavingAirWetbulbAtIdealLoadsPeak>
    <CoilLeavingAirHumidityRatioAtIdealLoadsPeak units="C">0.00800000</CoilLeavingAirHumidityRatioAtIdealLoadsPeak>
    <CoilLeavingAirEnthalpyAtIdealLoadsPeak units="J/KG-K">70993.1</CoilLeavingAirEnthalpyAtIdealLoadsPeak>
    <CoilPlantFluidMassFlowRateAtIdealLoadsPeak units="kg/s">-999.0</CoilPlantFluidMassFlowRateAtIdealLoadsPeak>
    <CoilEnteringPlantFluidTemperatureAtIdealLoadsPeak units="C">-999.00</CoilEnteringPlantFluidTemperatureAtIdealLoadsPeak>
    <CoilLeavingPlantFluidTemperatureAtIdealLoadsPeak units="C">-999.00</CoilLeavingPlantFluidTemperatureAtIdealLoadsPeak>
    <CoilPlantFluidTemperatureDifferenceAtIdealLoadsPeak units="deltaC">-999.00</CoilPlantFluidTemperatureDifferenceAtIdealLoadsPeak>
    <SupplyFanAirHeatGainAtIdealLoadsPeak units="W">0.000</SupplyFanAirHeatGainAtIdealLoadsPeak>
    <CoilAndFanNetTotalCapacityAtIdealLoadsPeak units="W">6206.42</CoilAndFanNetTotalCapacityAtIdealLoadsPeak>
    <OutdoorAirDrybulbAtIdealLoadsPeak units="C">10.70</OutdoorAirDrybulbAtIdealLoadsPeak>
    <OutdoorAirHumidityRatioAtIdealLoadsPeak units="KGWATER/KGDRYAIR">0.00610119</OutdoorAirHumidityRatioAtIdealLoadsPeak>
    <OutdoorAirWetbulbAtIdealLoadsPeak units="C">8.42</OutdoorAirWetbulbAtIdealLoadsPeak>
    <OutdoorAirVolumeFlowRateAtIdealLoadsPeak units="m3/s">0.03535000</OutdoorAirVolumeFlowRateAtIdealLoadsPeak>
    <OutdoorAirFlowPercentageAtIdealLoadsPeak units="%">10.6027</OutdoorAirFlowPercentageAtIdealLoadsPeak>
    <SystemReturnAirDrybulbAtIdealLoadsPeak units="C">19.45</SystemReturnAirDrybulbAtIdealLoadsPeak>
    <SystemReturnAirHumidityRatioAtIdealLoadsPeak units="KGWATER/KGDRYAIR">0.00983779</SystemReturnAirHumidityRatioAtIdealLoadsPeak>
    <ZoneAirDrybulbAtIdealLoadsPeak units="C">20.00</ZoneAirDrybulbAtIdealLoadsPeak>
    <ZoneAirHumidityRatioAtIdealLoadsPeak units="KGWATER/KGDRYAIR">0.00983779</ZoneAirHumidityRatioAtIdealLoadsPeak>
    <ZoneAirRelativeHumidityAtIdealLoadsPeak units="%">65.7344</ZoneAirRelativeHumidityAtIdealLoadsPeak>
    <ZoneSensibleHeatGainAtIdealLoadsPeak units="W">1942.60</ZoneSensibleHeatGainAtIdealLoadsPeak>
    <ZoneLatentHeatGainAtIdealLoadsPeak units="W">0.00</ZoneLatentHeatGainAtIdealLoadsPeak>
    <CoilTotalCapacityAtRatingConditions units="W">6213.95</CoilTotalCapacityAtRatingConditions>
    <CoilSensibleCapacityAtRatingConditions units="W">6213.95</CoilSensibleCapacityAtRatingConditions>
    <CoilAirMassFlowRateAtRatingConditions units="kg/s">0.38442969</CoilAirMassFlowRateAtRatingConditions>
    <CoilEnteringAirDrybulbAtRatingConditions units="C">21.11</CoilEnteringAirDrybulbAtRatingConditions>
    <CoilEnteringAirWetbulbAtRatingConditions units="C">15.55</CoilEnteringAirWetbulbAtRatingConditions>
    <CoilEnteringAirHumidityRatioAtRatingConditions units="KGWATER/KGDRYAIR">0.00874580</CoilEnteringAirHumidityRatioAtRatingConditions>
    <CoilEnteringAirEnthalpyAtRatingConditions units="J/KG-K">43428.1</CoilEnteringAirEnthalpyAtRatingConditions>
    <CoilLeavingAirDrybulbAtRatingConditions units="C">36.94</CoilLeavingAirDrybulbAtRatingConditions>
    <CoilLeavingAirWetbulbAtRatingConditions units="C">20.78</CoilLeavingAirWetbulbAtRatingConditions>
    <CoilLeavingAirHumidityRatioAtRatingConditions units="KGWATER/KGDRYAIR">0.00874580</CoilLeavingAirHumidityRatioAtRatingConditions>
    <CoilLeavingAirEnthalpyAtRatingConditions units="J/KG-K">59592.2</CoilLeavingAirEnthalpyAtRatingConditions>
  </Coils>
  <Coils>
    <name>ZonePthpSuppHeatingCoil</name>
    <CoilType>COIL:HEATING:ELECTRIC</CoilType>
    <CoilLocation>Zone Equipment</CoilLocation>
    <HvacType>ZONEHVAC:PACKAGEDTERMINALHEATPUMP</HvacType>
    <HvacName>ZONE PTHP</HvacName>
    <ZoneNameS>N/A</ZoneNameS>
    <SystemSizingMethodConcurrence>N/A</SystemSizingMethodConcurrence>
    <SystemSizingMethodCapacity>N/A</SystemSizingMethodCapacity>
    <SystemSizingMethodAirFlow>N/A</SystemSizingMethodAirFlow>
    <AutosizedCoilCapacity>Yes</AutosizedCoilCapacity>
    <AutosizedCoilAirflow>No</AutosizedCoilAirflow>
    <AutosizedCoilWaterFlow>unknown</AutosizedCoilWaterFlow>
    <OaPretreatedPriorToCoilInlet>No</OaPretreatedPriorToCoilInlet>
    <CoilFinalGrossTotalCapacity units="W">2259.099</CoilFinalGrossTotalCapacity>
    <CoilFinalGrossSensibleCapacity units="W">2259.099</CoilFinalGrossSensibleCapacity>
    <CoilFinalReferenceAirVolumeFlowRate units="m3/s">-999.0</CoilFinalReferenceAirVolumeFlowRate>
    <CoilFinalReferencePlantFluidVolumeFlowRate units="m3/s">-999.0</CoilFinalReferencePlantFluidVolumeFlowRate>
    <CoilUValueTimesAreaValue units="W/K">-999.000</CoilUValueTimesAreaValue>
    <TerminalUnitReheatCoilMultiplier>-999.0000</TerminalUnitReheatCoilMultiplier>
    <DxCoilCapacityIncreaseRatioFromTooLowFlowCapacityRatio>1.00000</DxCoilCapacityIncreaseRatioFromTooLowFlowCapacityRatio>
    <DxCoilCapacityDecreaseRatioFromTooHighFlowCapacityRatio>1.00000</DxCoilCapacityDecreaseRatioFromTooHighFlowCapacityRatio>
    <MoistAirHeatCapacity units="J/kg-K">1019.7116</MoistAirHeatCapacity>
    <DryAirHeatCapacity units="J/kg-K">1004.8586</DryAirHeatCapacity>
    <StandardAirDensityAdjustedForElevation units="kg/m3">1.1738</StandardAirDensityAdjustedForElevation>
    <SupplyFanNameForCoil>ZONE PTHP SUPPLY FAN</SupplyFanNameForCoil>
    <SupplyFanTypeForCoil>Fan:OnOff</SupplyFanTypeForCoil>
    <SupplyFanMaximumAirVolumeFlowRate units="m3/s">0.333404</SupplyFanMaximumAirVolumeFlowRate>
    <SupplyFanMaximumAirMassFlowRate units="kg/s">0.39134487</SupplyFanMaximumAirMassFlowRate>
    <PlantFluidSpecificHeatCapacity units="J/kg-K">-999.0000</PlantFluidSpecificHeatCapacity>
    <PlantFluidDensity units="kg/m3">-999.0000</PlantFluidDensity>
    <PlantMaximumFluidMassFlowRate units="kg/s">-999.0</PlantMaximumFluidMassFlowRate>
    <PlantDesignFluidReturnTemperature units="C">-999.00</PlantDesignFluidReturnTemperature>
    <PlantDesignFluidSupplyTemperature units="C">-999.00</PlantDesignFluidSupplyTemperature>
    <PlantDesignFluidTemperatureDifference units="deltaC">-999.00</PlantDesignFluidTemperatureDifference>
    <PlantDesignCapacity units="W">-999.00</PlantDesignCapacity>
    <CoilCapacityPercentageOfPlantDesignCapacity units="%">-999.0000</CoilCapacityPercentageOfPlantDesignCapacity>
    <CoilFluidFlowRatePercentageOfPlantDesignFlowRate units="%">-999.0</CoilFluidFlowRatePercentageOfPlantDesignFlowRate>
    <DesignDayNameAtSensibleIdealLoadsPeak>MYSIMULATION</DesignDayNameAtSensibleIdealLoadsPeak>
    <DateTimeAtSensibleIdealLoadsPeak>unknown</DateTimeAtSensibleIdealLoadsPeak>
    <DesignDayNameAtTotalIdealLoadsPeak>unknown</DesignDayNameAtTotalIdealLoadsPeak>
    <DateTimeAtTotalIdealLoadsPeak>unknown</DateTimeAtTotalIdealLoadsPeak>
    <DesignDayNameAtAirFlowIdealLoadsPeak>MYSIMULATION</DesignDayNameAtAirFlowIdealLoadsPeak>
    <DateTimeAtAirFlowIdealLoadsPeak>unknown</DateTimeAtAirFlowIdealLoadsPeak>
    <CoilTotalCapacityAtIdealLoadsPeak units="W">2259.10</CoilTotalCapacityAtIdealLoadsPeak>
    <CoilSensibleCapacityAtIdealLoadsPeak units="W">2259.10</CoilSensibleCapacityAtIdealLoadsPeak>
    <CoilOffRatingCapacityModifierAtIdealLoadsPeak units=" ">1.0000</CoilOffRatingCapacityModifierAtIdealLoadsPeak>
    <CoilAirMassFlowRateAtIdealLoadsPeak units="kg/s">0.06098680</CoilAirMassFlowRateAtIdealLoadsPeak>
    <CoilAirVolumeFlowRateAtIdealLoadsPeak units="m3/s">0.051957</CoilAirVolumeFlowRateAtIdealLoadsPeak>
    <CoilEnteringAirDrybulbAtIdealLoadsPeak units="C">13.67</CoilEnteringAirDrybulbAtIdealLoadsPeak>
    <CoilEnteringAirWetbulbAtIdealLoadsPeak units="C">11.01</CoilEnteringAirWetbulbAtIdealLoadsPeak>
    <CoilEnteringAirHumidityRatioAtIdealLoadsPeak units="KGWATER/KGDRYAIR">0.00729554</CoilEnteringAirHumidityRatioAtIdealLoadsPeak>
    <CoilEnteringAirEnthalpyAtIdealLoadsPeak units="J/KG-K">32170.9</CoilEnteringAirEnthalpyAtIdealLoadsPeak>
    <CoilLeavingAirDrybulbAtIdealLoadsPeak units="C">50.00</CoilLeavingAirDrybulbAtIdealLoadsPeak>
    <CoilLeavingAirWetbulbAtIdealLoadsPeak units="C">23.63</CoilLeavingAirWetbulbAtIdealLoadsPeak>
    <CoilLeavingAirHumidityRatioAtIdealLoadsPeak units="C">0.00800000</CoilLeavingAirHumidityRatioAtIdealLoadsPeak>
    <CoilLeavingAirEnthalpyAtIdealLoadsPeak units="J/KG-K">70993.1</CoilLeavingAirEnthalpyAtIdealLoadsPeak>
    <CoilPlantFluidMassFlowRateAtIdealLoadsPeak units="kg/s">-999.0</CoilPlantFluidMassFlowRateAtIdealLoadsPeak>
    <CoilEnteringPlantFluidTemperatureAtIdealLoadsPeak units="C">-999.00</CoilEnteringPlantFluidTemperatureAtIdealLoadsPeak>
    <CoilLeavingPlantFluidTemperatureAtIdealLoadsPeak units="C">-999.00</CoilLeavingPlantFluidTemperatureAtIdealLoadsPeak>
    <CoilPlantFluidTemperatureDifferenceAtIdealLoadsPeak units="deltaC">-999.00</CoilPlantFluidTemperatureDifferenceAtIdealLoadsPeak>
    <SupplyFanAirHeatGainAtIdealLoadsPeak units="W">0.000</SupplyFanAirHeatGainAtIdealLoadsPeak>
    <CoilAndFanNetTotalCapacityAtIdealLoadsPeak units="W">2259.10</CoilAndFanNetTotalCapacityAtIdealLoadsPeak>
    <OutdoorAirDrybulbAtIdealLoadsPeak units="C">10.70</OutdoorAirDrybulbAtIdealLoadsPeak>
    <OutdoorAirHumidityRatioAtIdealLoadsPeak units="KGWATER/KGDRYAIR">0.00610119</OutdoorAirHumidityRatioAtIdealLoadsPeak>
    <OutdoorAirWetbulbAtIdealLoadsPeak units="C">8.42</OutdoorAirWetbulbAtIdealLoadsPeak>
    <OutdoorAirVolumeFlowRateAtIdealLoadsPeak units="m3/s">0.03535000</OutdoorAirVolumeFlowRateAtIdealLoadsPeak>
    <OutdoorAirFlowPercentageAtIdealLoadsPeak units="%">68.0365</OutdoorAirFlowPercentageAtIdealLoadsPeak>
    <SystemReturnAirDrybulbAtIdealLoadsPeak units="C">19.45</SystemReturnAirDrybulbAtIdealLoadsPeak>
    <SystemReturnAirHumidityRatioAtIdealLoadsPeak units="KGWATER/KGDRYAIR">0.00983779</SystemReturnAirHumidityRatioAtIdealLoadsPeak>
    <ZoneAirDrybulbAtIdealLoadsPeak units="C">20.00</ZoneAirDrybulbAtIdealLoadsPeak>
    <ZoneAirHumidityRatioAtIdealLoadsPeak units="KGWATER/KGDRYAIR">0.00983779</ZoneAirHumidityRatioAtIdealLoadsPeak>
    <ZoneAirRelativeHumidityAtIdealLoadsPeak units="%">65.7344</ZoneAirRelativeHumidityAtIdealLoadsPeak>
    <ZoneSensibleHeatGainAtIdealLoadsPeak units="W">1942.60</ZoneSensibleHeatGainAtIdealLoadsPeak>
    <ZoneLatentHeatGainAtIdealLoadsPeak units="W">0.00</ZoneLatentHeatGainAtIdealLoadsPeak>
    <CoilTotalCapacityAtRatingConditions units="W">-999.00</CoilTotalCapacityAtRatingConditions>
    <CoilSensibleCapacityAtRatingConditions units="W">-999.00</CoilSensibleCapacityAtRatingConditions>
    <CoilAirMassFlowRateAtRatingConditions units="kg/s">-999.0</CoilAirMassFlowRateAtRatingConditions>
    <CoilEnteringAirDrybulbAtRatingConditions units="C">-999.00</CoilEnteringAirDrybulbAtRatingConditions>
    <CoilEnteringAirWetbulbAtRatingConditions units="C">-999.00</CoilEnteringAirWetbulbAtRatingConditions>
    <CoilEnteringAirHumidityRatioAtRatingConditions units="KGWATER/KGDRYAIR">-999.0</CoilEnteringAirHumidityRatioAtRatingConditions>
    <CoilEnteringAirEnthalpyAtRatingConditions units="J/KG-K">-999.0</CoilEnteringAirEnthalpyAtRatingConditions>
    <CoilLeavingAirDrybulbAtRatingConditions units="C">-999.00</CoilLeavingAirDrybulbAtRatingConditions>
    <CoilLeavingAirWetbulbAtRatingConditions units="C">-999.00</CoilLeavingAirWetbulbAtRatingConditions>
    <CoilLeavingAirHumidityRatioAtRatingConditions units="KGWATER/KGDRYAIR">-999.0</CoilLeavingAirHumidityRatioAtRatingConditions>
    <CoilLeavingAirEnthalpyAtRatingConditions units="J/KG-K">-999.0</CoilLeavingAirEnthalpyAtRatingConditions>
  </Coils>
</CoilSizingDetails>
<SystemSummary>
  <for>Entire Facility</for>
  <TimeNotComfortableBasedOnSimpleAshrae552004>
    <name>Zone</name>
    <WinterClothes units="hr">6102.67</WinterClothes>
    <SummerClothes units="hr">4385.17</SummerClothes>
    <SummerOrWinterClothes units="hr">2262.17</SummerOrWinterClothes>
  </TimeNotComfortableBasedOnSimpleAshrae552004>
  <TimeNotComfortableBasedOnSimpleAshrae552004>
    <name>Facility</name>
    <WinterClothes units="hr">6102.67</WinterClothes>
    <SummerClothes units="hr">4385.17</SummerClothes>
    <SummerOrWinterClothes units="hr">2262.17</SummerOrWinterClothes>
  </TimeNotComfortableBasedOnSimpleAshrae552004>
  <footnote>Aggregated over the RunPeriods for Weather</footnote>
  <TimeSetpointNotMet>
    <name>Zone</name>
    <DuringHeating units="hr">5.50</DuringHeating>
    <DuringCooling units="hr">0.00</DuringCooling>
    <DuringOccupiedHeating units="hr">5.50</DuringOccupiedHeating>
    <DuringOccupiedCooling units="hr">0.00</DuringOccupiedCooling>
  </TimeSetpointNotMet>
  <TimeSetpointNotMet>
    <name>Facility</name>
    <DuringHeating units="hr">5.50</DuringHeating>
    <DuringCooling units="hr">0.00</DuringCooling>
    <DuringOccupiedHeating units="hr">5.50</DuringOccupiedHeating>
    <DuringOccupiedCooling units="hr">0.00</DuringOccupiedCooling>
  </TimeSetpointNotMet>
  <footnote>Aggregated over the RunPeriods for Weather</footnote>
</SystemSummary>
<OutdoorAirSummary>
  <for>Entire Facility</for>
  <AverageOutdoorAirDuringOccupiedHours>
    <name>Zone</name>
    <AverageNumberOfOccupants>2.62</AverageNumberOfOccupants>
    <NominalNumberOfOccupants>5.00</NominalNumberOfOccupants>
    <ZoneVolume units="m3">190.46</ZoneVolume>
    <MechanicalVentilation units="ach">0.674</MechanicalVentilation>
    <Infiltration units="ach">0.000</Infiltration>
    <AfnInfiltration units="ach">0.000</AfnInfiltration>
    <SimpleVentilation units="ach">0.000</SimpleVentilation>
  </AverageOutdoorAirDuringOccupiedHours>
  <footnote>Values shown for a single zone without multipliers</footnote>
  <MinimumOutdoorAirDuringOccupiedHours>
    <name>Zone</name>
    <AverageNumberOfOccupants>2.62</AverageNumberOfOccupants>
    <NominalNumberOfOccupants>5.00</NominalNumberOfOccupants>
    <ZoneVolume units="m3">190.46</ZoneVolume>
    <MechanicalVentilation units="ach">0.638</MechanicalVentilation>
    <Infiltration units="ach">0.000</Infiltration>
    <AfnInfiltration units="ach">0.000</AfnInfiltration>
    <SimpleVentilation units="ach">0.000</SimpleVentilation>
  </MinimumOutdoorAirDuringOccupiedHours>
  <footnote>Values shown for a single zone without multipliers</footnote>
</OutdoorAirSummary>
<ObjectCountSummary>
  <for>Entire Facility</for>
  <SurfacesByClass>
    <name>Wall</name>
    <Total>4</Total>
    <Outdoors>4</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>Floor</name>
    <Total>1</Total>
    <Outdoors>1</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>Roof</name>
    <Total>1</Total>
    <Outdoors>1</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>InternalMass</name>
    <Total>0</Total>
    <Outdoors>0</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>BuildingDetachedShading</name>
    <Total>0</Total>
    <Outdoors>0</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>FixedDetachedShading</name>
    <Total>0</Total>
    <Outdoors>0</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>Window</name>
    <Total>4</Total>
    <Outdoors>4</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>Door</name>
    <Total>0</Total>
    <Outdoors>0</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>GlassDoor</name>
    <Total>0</Total>
    <Outdoors>0</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>Shading</name>
    <Total>0</Total>
    <Outdoors>0</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>Overhang</name>
    <Total>0</Total>
    <Outdoors>0</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>Fin</name>
    <Total>0</Total>
    <Outdoors>0</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>TubularDaylightingDeviceDome</name>
    <Total>0</Total>
    <Outdoors>0</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>TubularDaylightingDeviceDiffuser</name>
    <Total>0</Total>
    <Outdoors>0</Outdoors>
  </SurfacesByClass>
  <Hvac>
    <name>Count</name>
    <HvacAirLoops>0</HvacAirLoops>
    <ConditionedZones>1</ConditionedZones>
    <UnconditionedZones>0</UnconditionedZones>
    <SupplyPlenums>0</SupplyPlenums>
    <ReturnPlenums>0</ReturnPlenums>
  </Hvac>
  <InputFields>
    <name>Count</name>
    <IdfObjects>0</IdfObjects>
    <DefaultedFields>0</DefaultedFields>
    <FieldsWithDefaults>0</FieldsWithDefaults>
    <AutosizedFields>0</AutosizedFields>
    <AutosizableFields>0</AutosizableFields>
    <AutocalculatedFields>0</AutocalculatedFields>
    <AutocalculatableFields>0</AutocalculatableFields>
  </InputFields>
</ObjectCountSummary>
<EnergyMeters>
  <for>Entire Facility</for>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricityFacility</name>
    <ElectricityAnnualValue units="kWh">8950.20</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">225.72</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">2762.37</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>10-JUN-18:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricityBuilding</name>
    <ElectricityAnnualValue units="kWh">4369.05</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">190.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">855.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-18:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricityZoneZone</name>
    <ElectricityAnnualValue units="kWh">4369.05</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">190.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">855.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-18:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>InteriorlightsElectricity</name>
    <ElectricityAnnualValue units="kWh">2069.55</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">90.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">405.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-18:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>InteriorlightsElectricityZoneZone</name>
    <ElectricityAnnualValue units="kWh">2069.55</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">90.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">405.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-18:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>GeneralInteriorlightsElectricity</name>
    <ElectricityAnnualValue units="kWh">2069.55</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">90.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">405.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-18:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>InteriorequipmentElectricity</name>
    <ElectricityAnnualValue units="kWh">2299.50</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">100.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">450.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-18:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>InteriorequipmentElectricityZoneZone</name>
    <ElectricityAnnualValue units="kWh">2299.50</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">100.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">450.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-18:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>GeneralInteriorequipmentElectricity</name>
    <ElectricityAnnualValue units="kWh">2299.50</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">100.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">450.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-18:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricitypurchasedFacility</name>
    <ElectricityAnnualValue units="kWh">8950.20</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">225.72</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">2762.37</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>10-JUN-18:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricitypurchasedPlant</name>
    <ElectricityAnnualValue units="kWh">8950.20</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">225.72</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">2762.37</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>10-JUN-18:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>CogenerationElectricitypurchased</name>
    <ElectricityAnnualValue units="kWh">8950.20</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">225.72</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">2762.37</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>10-JUN-18:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricitysurplussoldFacility</name>
    <ElectricityAnnualValue units="kWh">0.00</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">0.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-00:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricitysurplussoldPlant</name>
    <ElectricityAnnualValue units="kWh">0.00</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">0.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-00:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>CogenerationElectricitysurplussold</name>
    <ElectricityAnnualValue units="kWh">0.00</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">0.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-00:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricitynetFacility</name>
    <ElectricityAnnualValue units="kWh">8950.20</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">225.72</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">2762.37</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>10-JUN-18:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricitynetPlant</name>
    <ElectricityAnnualValue units="kWh">8950.20</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">225.72</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">2762.37</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>10-JUN-18:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>CogenerationElectricitynet</name>
    <ElectricityAnnualValue units="kWh">8950.20</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">225.72</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">2762.37</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>10-JUN-18:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricityHvac</name>
    <ElectricityAnnualValue units="kWh">4581.15</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">35.72</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">2041.19</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>10-JUN-16:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>FansElectricity</name>
    <ElectricityAnnualValue units="kWh">312.92</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">35.72</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>02-JAN-08:20</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">35.72</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>10-JAN-08:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>GeneralFansElectricity</name>
    <ElectricityAnnualValue units="kWh">312.92</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">35.72</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>02-JAN-08:20</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">35.72</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>10-JAN-08:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>CoolingElectricity</name>
    <ElectricityAnnualValue units="kWh">4227.20</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">2005.47</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>10-JUN-16:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>HeatingElectricity</name>
    <ElectricityAnnualValue units="kWh">41.02</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">1851.18</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>27-DEC-08:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesOtherByWeightMass>
    <name>CarbonEquivalentFacility</name>
    <AnnualValue units="kg">0.00</AnnualValue>
    <MinimumValue units="kg/s">0.000</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <MaximumValue units="kg/s">0.000</MaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-00:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOtherByWeightMass>
  <AnnualAndPeakValuesOtherByWeightMass>
    <name>CarbonequivalentemissionsCarbonEquivalent</name>
    <AnnualValue units="kg">0.00</AnnualValue>
    <MinimumValue units="kg/s">0.000</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <MaximumValue units="kg/s">0.000</MaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-00:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOtherByWeightMass>
  <AnnualAndPeakValuesOther>
    <name>EnergytransferFacility</name>
    <AnnualValue units="kWh">20611.60</AnnualValue>
    <MinimumValue units="W">2.33</MinimumValue>
    <TimestampOfMinimumTimestamp>22-JAN-15:30</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">8354.31</MaximumValue>
    <TimestampOfMaximumTimestamp>19-JUN-15:30</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>EnergytransferBuilding</name>
    <AnnualValue units="kWh">8209.49</AnnualValue>
    <MinimumValue units="W">0.52</MinimumValue>
    <TimestampOfMinimumTimestamp>19-DEC-09:00</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">3496.19</MaximumValue>
    <TimestampOfMaximumTimestamp>13-JUN-16:30</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>EnergytransferZoneZone</name>
    <AnnualValue units="kWh">8209.49</AnnualValue>
    <MinimumValue units="W">0.52</MinimumValue>
    <TimestampOfMinimumTimestamp>19-DEC-09:00</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">3496.19</MaximumValue>
    <TimestampOfMaximumTimestamp>13-JUN-16:30</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>HeatingEnergytransfer</name>
    <AnnualValue units="kWh">65.40</AnnualValue>
    <MinimumValue units="W">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">3040.82</MaximumValue>
    <TimestampOfMaximumTimestamp>20-JAN-08:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>HeatingEnergytransferZoneZone</name>
    <AnnualValue units="kWh">65.40</AnnualValue>
    <MinimumValue units="W">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">3040.82</MaximumValue>
    <TimestampOfMaximumTimestamp>20-JAN-08:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>CoolingEnergytransfer</name>
    <AnnualValue units="kWh">8144.08</AnnualValue>
    <MinimumValue units="W">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-08:30</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">3496.19</MaximumValue>
    <TimestampOfMaximumTimestamp>13-JUN-16:30</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>CoolingEnergytransferZoneZone</name>
    <AnnualValue units="kWh">8144.08</AnnualValue>
    <MinimumValue units="W">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-08:30</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">3496.19</MaximumValue>
    <TimestampOfMaximumTimestamp>13-JUN-16:30</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>EnergytransferHvac</name>
    <AnnualValue units="kWh">12402.11</AnnualValue>
    <MinimumValue units="W">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">5222.02</MaximumValue>
    <TimestampOfMaximumTimestamp>19-JUN-15:30</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>CoolingcoilsEnergytransfer</name>
    <AnnualValue units="kWh">12309.91</AnnualValue>
    <MinimumValue units="W">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">5222.02</MaximumValue>
    <TimestampOfMaximumTimestamp>19-JUN-15:30</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>HeatingcoilsEnergytransfer</name>
    <AnnualValue units="kWh">92.21</AnnualValue>
    <MinimumValue units="W">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">3624.69</MaximumValue>
    <TimestampOfMaximumTimestamp>28-DEC-08:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
</EnergyMeters>
<SensibleHeatGainSummary>
  <for>Entire Facility</for>
  <AnnualBuildingSensibleHeatGainComponents>
    <name>Zone</name>
    <HvacZoneEqOtherSensibleAirHeating units="kWh">65.402</HvacZoneEqOtherSensibleAirHeating>
    <HvacZoneEqOtherSensibleAirCooling units="kWh">-8144.05</HvacZoneEqOtherSensibleAirCooling>
    <HvacTerminalUnitSensibleAirHeating units="kWh">0.000</HvacTerminalUnitSensibleAirHeating>
    <HvacTerminalUnitSensibleAirCooling units="kWh">0.000</HvacTerminalUnitSensibleAirCooling>
    <HvacInputHeatedSurfaceHeating units="kWh">0.000</HvacInputHeatedSurfaceHeating>
    <HvacInputCooledSurfaceCooling units="kWh">0.000</HvacInputCooledSurfaceCooling>
    <PeopleSensibleHeatAddition units="kWh">1598.900</PeopleSensibleHeatAddition>
    <LightsSensibleHeatAddition units="kWh">2069.552</LightsSensibleHeatAddition>
    <EquipmentSensibleHeatAddition units="kWh">2299.502</EquipmentSensibleHeatAddition>
    <WindowHeatAddition units="kWh">7243.665</WindowHeatAddition>
    <InterzoneAirTransferHeatAddition units="kWh">0.000</InterzoneAirTransferHeatAddition>
    <InfiltrationHeatAddition units="kWh">0.000</InfiltrationHeatAddition>
    <OpaqueSurfaceConductionAndOtherHeatAddition units="kWh">0.391</OpaqueSurfaceConductionAndOtherHeatAddition>
    <EquipmentSensibleHeatRemoval units="kWh">0.000</EquipmentSensibleHeatRemoval>
    <WindowHeatRemoval units="kWh">-1447.84</WindowHeatRemoval>
    <InterzoneAirTransferHeatRemoval units="kWh">0.000</InterzoneAirTransferHeatRemoval>
    <InfiltrationHeatRemoval units="kWh">0.000</InfiltrationHeatRemoval>
    <OpaqueSurfaceConductionAndOtherHeatRemoval units="kWh">-3685.13</OpaqueSurfaceConductionAndOtherHeatRemoval>
  </AnnualBuildingSensibleHeatGainComponents>
  <AnnualBuildingSensibleHeatGainComponents>
    <name>TotalFacility</name>
    <HvacZoneEqOtherSensibleAirHeating units="kWh">65.402</HvacZoneEqOtherSensibleAirHeating>
    <HvacZoneEqOtherSensibleAirCooling units="kWh">-8144.05</HvacZoneEqOtherSensibleAirCooling>
    <HvacTerminalUnitSensibleAirHeating units="kWh">0.000</HvacTerminalUnitSensibleAirHeating>
    <HvacTerminalUnitSensibleAirCooling units="kWh">0.000</HvacTerminalUnitSensibleAirCooling>
    <HvacInputHeatedSurfaceHeating units="kWh">0.000</HvacInputHeatedSurfaceHeating>
    <HvacInputCooledSurfaceCooling units="kWh">0.000</HvacInputCooledSurfaceCooling>
    <PeopleSensibleHeatAddition units="kWh">1598.900</PeopleSensibleHeatAddition>
    <LightsSensibleHeatAddition units="kWh">2069.552</LightsSensibleHeatAddition>
    <EquipmentSensibleHeatAddition units="kWh">2299.502</EquipmentSensibleHeatAddition>
    <WindowHeatAddition units="kWh">7243.665</WindowHeatAddition>
    <InterzoneAirTransferHeatAddition units="kWh">0.000</InterzoneAirTransferHeatAddition>
    <InfiltrationHeatAddition units="kWh">0.000</InfiltrationHeatAddition>
    <OpaqueSurfaceConductionAndOtherHeatAddition units="kWh">0.391</OpaqueSurfaceConductionAndOtherHeatAddition>
    <EquipmentSensibleHeatRemoval units="kWh">0.000</EquipmentSensibleHeatRemoval>
    <WindowHeatRemoval units="kWh">-1447.84</WindowHeatRemoval>
    <InterzoneAirTransferHeatRemoval units="kWh">0.000</InterzoneAirTransferHeatRemoval>
    <InfiltrationHeatRemoval units="kWh">0.000</InfiltrationHeatRemoval>
    <OpaqueSurfaceConductionAndOtherHeatRemoval units="kWh">-3685.13</OpaqueSurfaceConductionAndOtherHeatRemoval>
  </AnnualBuildingSensibleHeatGainComponents>
  <PeakCoolingSensibleHeatGainComponents>
    <name>Zone</name>
    <TimeOfPeakTimestamp>13-JUN-16:30</TimeOfPeakTimestamp>
    <HvacZoneEqOtherSensibleAirHeating units="W">0.00</HvacZoneEqOtherSensibleAirHeating>
    <HvacZoneEqOtherSensibleAirCooling units="W">-3496.09</HvacZoneEqOtherSensibleAirCooling>
    <HvacTerminalUnitSensibleAirHeating units="W">0.00</HvacTerminalUnitSensibleAirHeating>
    <HvacTerminalUnitSensibleAirCooling units="W">0.00</HvacTerminalUnitSensibleAirCooling>
    <HvacInputHeatedSurfaceHeating units="W">0.00</HvacInputHeatedSurfaceHeating>
    <HvacInputCooledSurfaceCooling units="W">0.00</HvacInputCooledSurfaceCooling>
    <PeopleSensibleHeatAddition units="W">204.54</PeopleSensibleHeatAddition>
    <LightsSensibleHeatAddition units="W">270.00</LightsSensibleHeatAddition>
    <EquipmentSensibleHeatAddition units="W">300.00</EquipmentSensibleHeatAddition>
    <WindowHeatAddition units="W">3419.27</WindowHeatAddition>
    <InterzoneAirTransferHeatAddition units="W">0.00</InterzoneAirTransferHeatAddition>
    <InfiltrationHeatAddition units="W">0.00</InfiltrationHeatAddition>
    <OpaqueSurfaceConductionAndOtherHeatAddition units="W">0.00</OpaqueSurfaceConductionAndOtherHeatAddition>
    <EquipmentSensibleHeatRemoval units="W">0.00</EquipmentSensibleHeatRemoval>
    <WindowHeatRemoval units="W">-0.00</WindowHeatRemoval>
    <InterzoneAirTransferHeatRemoval units="W">0.00</InterzoneAirTransferHeatRemoval>
    <InfiltrationHeatRemoval units="W">0.00</InfiltrationHeatRemoval>
    <OpaqueSurfaceConductionAndOtherHeatRemoval units="W">-697.71</OpaqueSurfaceConductionAndOtherHeatRemoval>
  </PeakCoolingSensibleHeatGainComponents>
  <PeakCoolingSensibleHeatGainComponents>
    <name>TotalFacility</name>
    <TimeOfPeakTimestamp>13-JUN-16:30</TimeOfPeakTimestamp>
    <HvacZoneEqOtherSensibleAirHeating units="W">0.00</HvacZoneEqOtherSensibleAirHeating>
    <HvacZoneEqOtherSensibleAirCooling units="W">-3496.09</HvacZoneEqOtherSensibleAirCooling>
    <HvacTerminalUnitSensibleAirHeating units="W">0.00</HvacTerminalUnitSensibleAirHeating>
    <HvacTerminalUnitSensibleAirCooling units="W">0.00</HvacTerminalUnitSensibleAirCooling>
    <HvacInputHeatedSurfaceHeating units="W">0.00</HvacInputHeatedSurfaceHeating>
    <HvacInputCooledSurfaceCooling units="W">0.00</HvacInputCooledSurfaceCooling>
    <PeopleSensibleHeatAddition units="W">204.54</PeopleSensibleHeatAddition>
    <LightsSensibleHeatAddition units="W">270.00</LightsSensibleHeatAddition>
    <EquipmentSensibleHeatAddition units="W">300.00</EquipmentSensibleHeatAddition>
    <WindowHeatAddition units="W">3419.27</WindowHeatAddition>
    <InterzoneAirTransferHeatAddition units="W">0.00</InterzoneAirTransferHeatAddition>
    <InfiltrationHeatAddition units="W">0.00</InfiltrationHeatAddition>
    <OpaqueSurfaceConductionAndOtherHeatAddition units="W">0.00</OpaqueSurfaceConductionAndOtherHeatAddition>
    <EquipmentSensibleHeatRemoval units="W">0.00</EquipmentSensibleHeatRemoval>
    <WindowHeatRemoval units="W">0.00</WindowHeatRemoval>
    <InterzoneAirTransferHeatRemoval units="W">0.00</InterzoneAirTransferHeatRemoval>
    <InfiltrationHeatRemoval units="W">0.00</InfiltrationHeatRemoval>
    <OpaqueSurfaceConductionAndOtherHeatRemoval units="W">-697.71</OpaqueSurfaceConductionAndOtherHeatRemoval>
  </PeakCoolingSensibleHeatGainComponents>
  <PeakHeatingSensibleHeatGainComponents>
    <name>Zone</name>
    <TimeOfPeakTimestamp>21-DEC-08:62</TimeOfPeakTimestamp>
    <HvacZoneEqOtherSensibleAirHeating units="W">8869.11</HvacZoneEqOtherSensibleAirHeating>
    <HvacZoneEqOtherSensibleAirCooling units="W">0.00</HvacZoneEqOtherSensibleAirCooling>
    <HvacTerminalUnitSensibleAirHeating units="W">0.00</HvacTerminalUnitSensibleAirHeating>
    <HvacTerminalUnitSensibleAirCooling units="W">0.00</HvacTerminalUnitSensibleAirCooling>
    <HvacInputHeatedSurfaceHeating units="W">0.00</HvacInputHeatedSurfaceHeating>
    <HvacInputCooledSurfaceCooling units="W">0.00</HvacInputCooledSurfaceCooling>
    <PeopleSensibleHeatAddition units="W">70.00</PeopleSensibleHeatAddition>
    <LightsSensibleHeatAddition units="W">90.00</LightsSensibleHeatAddition>
    <EquipmentSensibleHeatAddition units="W">100.00</EquipmentSensibleHeatAddition>
    <WindowHeatAddition units="W">714.90</WindowHeatAddition>
    <InterzoneAirTransferHeatAddition units="W">0.00</InterzoneAirTransferHeatAddition>
    <InfiltrationHeatAddition units="W">0.00</InfiltrationHeatAddition>
    <OpaqueSurfaceConductionAndOtherHeatAddition units="W">0.00</OpaqueSurfaceConductionAndOtherHeatAddition>
    <EquipmentSensibleHeatRemoval units="W">0.00</EquipmentSensibleHeatRemoval>
    <WindowHeatRemoval units="W">-0.00</WindowHeatRemoval>
    <InterzoneAirTransferHeatRemoval units="W">0.00</InterzoneAirTransferHeatRemoval>
    <InfiltrationHeatRemoval units="W">0.00</InfiltrationHeatRemoval>
    <OpaqueSurfaceConductionAndOtherHeatRemoval units="W">-9844.02</OpaqueSurfaceConductionAndOtherHeatRemoval>
  </PeakHeatingSensibleHeatGainComponents>
  <PeakHeatingSensibleHeatGainComponents>
    <name>TotalFacility</name>
    <TimeOfPeakTimestamp>21-DEC-08:62</TimeOfPeakTimestamp>
    <HvacZoneEqOtherSensibleAirHeating units="W">8869.11</HvacZoneEqOtherSensibleAirHeating>
    <HvacZoneEqOtherSensibleAirCooling units="W">0.00</HvacZoneEqOtherSensibleAirCooling>
    <HvacTerminalUnitSensibleAirHeating units="W">0.00</HvacTerminalUnitSensibleAirHeating>
    <HvacTerminalUnitSensibleAirCooling units="W">0.00</HvacTerminalUnitSensibleAirCooling>
    <HvacInputHeatedSurfaceHeating units="W">0.00</HvacInputHeatedSurfaceHeating>
    <HvacInputCooledSurfaceCooling units="W">0.00</HvacInputCooledSurfaceCooling>
    <PeopleSensibleHeatAddition units="W">70.00</PeopleSensibleHeatAddition>
    <LightsSensibleHeatAddition units="W">90.00</LightsSensibleHeatAddition>
    <EquipmentSensibleHeatAddition units="W">100.00</EquipmentSensibleHeatAddition>
    <WindowHeatAddition units="W">714.90</WindowHeatAddition>
    <InterzoneAirTransferHeatAddition units="W">0.00</InterzoneAirTransferHeatAddition>
    <InfiltrationHeatAddition units="W">0.00</InfiltrationHeatAddition>
    <OpaqueSurfaceConductionAndOtherHeatAddition units="W">0.00</OpaqueSurfaceConductionAndOtherHeatAddition>
    <EquipmentSensibleHeatRemoval units="W">0.00</EquipmentSensibleHeatRemoval>
    <WindowHeatRemoval units="W">0.00</WindowHeatRemoval>
    <InterzoneAirTransferHeatRemoval units="W">0.00</InterzoneAirTransferHeatRemoval>
    <InfiltrationHeatRemoval units="W">0.00</InfiltrationHeatRemoval>
    <OpaqueSurfaceConductionAndOtherHeatRemoval units="W">-9844.02</OpaqueSurfaceConductionAndOtherHeatRemoval>
  </PeakHeatingSensibleHeatGainComponents>
</SensibleHeatGainSummary>
<Standard621Summary>
  <for>Entire Facility</for>
</Standard621Summary>
<LeedSummary>
  <for>Entire Facility</for>
  <Sec11aGeneralInformation>
    <name>Data</name>
    <WeatherFile>RUNPERIODCOOLROOF ** New Delhi Delhi IND ISHRAE WMO#=421820</WeatherFile>
    <TotalGrossFloorArea units="m2">
50.00</TotalGrossFloorArea>
    <PrincipalHeatingSource>Electricity</PrincipalHeatingSource>
  </Sec11aGeneralInformation>
  <Eap21SpaceUsageType>
    <name>Zone</name>
    <SpaceArea units="m2">50.00</SpaceArea>
    <RegularlyOccupiedArea units="m2">50.00</RegularlyOccupiedArea>
    <UnconditionedArea units="m2">0.00</UnconditionedArea>
    <TypicalHoursWeekInOperation units="hr/wk">168.00</TypicalHoursWeekInOperation>
  </Eap21SpaceUsageType>
  <Eap21SpaceUsageType>
    <name>Totals</name>
    <SpaceArea units="m2">50.00</SpaceArea>
    <RegularlyOccupiedArea units="m2">50.00</RegularlyOccupiedArea>
    <UnconditionedArea units="m2">0.00</UnconditionedArea>
  </Eap21SpaceUsageType>
  <Eap22AdvisoryMessages>
    <name>Data</name>
    <NumberOfHoursHeatingLoadsNotMet>5.50</NumberOfHoursHeatingLoadsNotMet>
    <NumberOfHoursCoolingLoadsNotMet>0.00</NumberOfHoursCoolingLoadsNotMet>
    <NumberOfHoursNotMet>5.50</NumberOfHoursNotMet>
  </Eap22AdvisoryMessages>
  <Eap23EnergyTypeSummary>
    <name>Electricity</name>
    <UtilityRate>ELECTRICITYCOST</UtilityRate>
    <VirtualRate units="$/unit energy">6.000</VirtualRate>
    <UnitsOfEnergy>kWh</UnitsOfEnergy>
    <UnitsOfDemand>kW</UnitsOfDemand>
  </Eap23EnergyTypeSummary>
  <Eap245PerformanceRatingMethodCompliance>
    <name>HeatingNotSubdivided</name>
    <ElectricEnergyUse units="kWh">41.02</ElectricEnergyUse>
    <ElectricDemand units="W">1851.18</ElectricDemand>
    <NaturalGasEnergyUse units="kWh">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <AdditionalFuelUse units="kWh">0.00</AdditionalFuelUse>
    <AdditionalFuelDemand units="W">0.00</AdditionalFuelDemand>
    <DistrictCoolingUse units="kWh">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="kWh">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>CoolingNotSubdivided</name>
    <ElectricEnergyUse units="kWh">4227.20</ElectricEnergyUse>
    <ElectricDemand units="W">2005.47</ElectricDemand>
    <NaturalGasEnergyUse units="kWh">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <AdditionalFuelUse units="kWh">0.00</AdditionalFuelUse>
    <AdditionalFuelDemand units="W">0.00</AdditionalFuelDemand>
    <DistrictCoolingUse units="kWh">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="kWh">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>InteriorLightingGeneral</name>
    <ElectricEnergyUse units="kWh">2069.55</ElectricEnergyUse>
    <ElectricDemand units="W">405.00</ElectricDemand>
    <NaturalGasEnergyUse units="kWh">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <AdditionalFuelUse units="kWh">0.00</AdditionalFuelUse>
    <AdditionalFuelDemand units="W">0.00</AdditionalFuelDemand>
    <DistrictCoolingUse units="kWh">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="kWh">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>ExteriorLightingNotSubdivided</name>
    <ElectricEnergyUse units="kWh">0.00</ElectricEnergyUse>
    <ElectricDemand units="W">0.00</ElectricDemand>
    <NaturalGasEnergyUse units="kWh">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <AdditionalFuelUse units="kWh">0.00</AdditionalFuelUse>
    <AdditionalFuelDemand units="W">0.00</AdditionalFuelDemand>
    <DistrictCoolingUse units="kWh">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="kWh">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>InteriorEquipmentGeneral</name>
    <ElectricEnergyUse units="kWh">2299.50</ElectricEnergyUse>
    <ElectricDemand units="W">450.00</ElectricDemand>
    <NaturalGasEnergyUse units="kWh">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <AdditionalFuelUse units="kWh">0.00</AdditionalFuelUse>
    <AdditionalFuelDemand units="W">0.00</AdditionalFuelDemand>
    <DistrictCoolingUse units="kWh">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="kWh">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>ExteriorEquipmentNotSubdivided</name>
    <ElectricEnergyUse units="kWh">0.00</ElectricEnergyUse>
    <ElectricDemand units="W">0.00</ElectricDemand>
    <NaturalGasEnergyUse units="kWh">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <AdditionalFuelUse units="kWh">0.00</AdditionalFuelUse>
    <AdditionalFuelDemand units="W">0.00</AdditionalFuelDemand>
    <DistrictCoolingUse units="kWh">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="kWh">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>FansGeneral</name>
    <ElectricEnergyUse units="kWh">312.92</ElectricEnergyUse>
    <ElectricDemand units="W">35.72</ElectricDemand>
    <NaturalGasEnergyUse units="kWh">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <AdditionalFuelUse units="kWh">0.00</AdditionalFuelUse>
    <AdditionalFuelDemand units="W">0.00</AdditionalFuelDemand>
    <DistrictCoolingUse units="kWh">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="kWh">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>PumpsNotSubdivided</name>
    <ElectricEnergyUse units="kWh">0.00</ElectricEnergyUse>
    <ElectricDemand units="W">0.00</ElectricDemand>
    <NaturalGasEnergyUse units="kWh">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <AdditionalFuelUse units="kWh">0.00</AdditionalFuelUse>
    <AdditionalFuelDemand units="W">0.00</AdditionalFuelDemand>
    <DistrictCoolingUse units="kWh">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="kWh">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>HeatRejectionNotSubdivided</name>
    <ElectricEnergyUse units="kWh">0.00</ElectricEnergyUse>
    <ElectricDemand units="W">0.00</ElectricDemand>
    <NaturalGasEnergyUse units="kWh">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <AdditionalFuelUse units="kWh">0.00</AdditionalFuelUse>
    <AdditionalFuelDemand units="W">0.00</AdditionalFuelDemand>
    <DistrictCoolingUse units="kWh">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="kWh">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>HumidificationNotSubdivided</name>
    <ElectricEnergyUse units="kWh">0.00</ElectricEnergyUse>
    <ElectricDemand units="W">0.00</ElectricDemand>
    <NaturalGasEnergyUse units="kWh">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <AdditionalFuelUse units="kWh">0.00</AdditionalFuelUse>
    <AdditionalFuelDemand units="W">0.00</AdditionalFuelDemand>
    <DistrictCoolingUse units="kWh">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="kWh">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>HeatRecoveryNotSubdivided</name>
    <ElectricEnergyUse units="kWh">0.00</ElectricEnergyUse>
    <ElectricDemand units="W">0.00</ElectricDemand>
    <NaturalGasEnergyUse units="kWh">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <AdditionalFuelUse units="kWh">0.00</AdditionalFuelUse>
    <AdditionalFuelDemand units="W">0.00</AdditionalFuelDemand>
    <DistrictCoolingUse units="kWh">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="kWh">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>WaterSystemsNotSubdivided</name>
    <ElectricEnergyUse units="kWh">0.00</ElectricEnergyUse>
    <ElectricDemand units="W">0.00</ElectricDemand>
    <NaturalGasEnergyUse units="kWh">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <AdditionalFuelUse units="kWh">0.00</AdditionalFuelUse>
    <AdditionalFuelDemand units="W">0.00</AdditionalFuelDemand>
    <DistrictCoolingUse units="kWh">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="kWh">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>RefrigerationNotSubdivided</name>
    <ElectricEnergyUse units="kWh">0.00</ElectricEnergyUse>
    <ElectricDemand units="W">0.00</ElectricDemand>
    <NaturalGasEnergyUse units="kWh">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <AdditionalFuelUse units="kWh">0.00</AdditionalFuelUse>
    <AdditionalFuelDemand units="W">0.00</AdditionalFuelDemand>
    <DistrictCoolingUse units="kWh">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="kWh">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>GeneratorsNotSubdivided</name>
    <ElectricEnergyUse units="kWh">0.00</ElectricEnergyUse>
    <ElectricDemand units="W">0.00</ElectricDemand>
    <NaturalGasEnergyUse units="kWh">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <AdditionalFuelUse units="kWh">0.00</AdditionalFuelUse>
    <AdditionalFuelDemand units="W">0.00</AdditionalFuelDemand>
    <DistrictCoolingUse units="kWh">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="kWh">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap26EnergyUseSummary>
    <name>Electricity</name>
    <ProcessSubtotal units="kWh">2299.50</ProcessSubtotal>
    <TotalEnergyUse units="kWh">8950.20</TotalEnergyUse>
  </Eap26EnergyUseSummary>
  <Eap26EnergyUseSummary>
    <name>NaturalGas</name>
    <ProcessSubtotal units="kWh">0.00</ProcessSubtotal>
    <TotalEnergyUse units="kWh">0.00</TotalEnergyUse>
  </Eap26EnergyUseSummary>
  <Eap26EnergyUseSummary>
    <name>Total</name>
    <ProcessSubtotal units="kWh">2299.50</ProcessSubtotal>
    <TotalEnergyUse units="kWh">8950.20</TotalEnergyUse>
  </Eap26EnergyUseSummary>
  <Eap26EnergyUseSummary>
    <name>Additional</name>
    <ProcessSubtotal units="kWh">0.00</ProcessSubtotal>
    <TotalEnergyUse units="kWh">0.00</TotalEnergyUse>
  </Eap26EnergyUseSummary>
  <Eap27EnergyCostSummary>
    <name>Electricity</name>
    <ProcessSubtotal units="$">13798.10</ProcessSubtotal>
    <TotalEnergyCost units="$">53705.45</TotalEnergyCost>
  </Eap27EnergyCostSummary>
  <Eap27EnergyCostSummary>
    <name>NaturalGas</name>
    <ProcessSubtotal units="$">0.00</ProcessSubtotal>
    <TotalEnergyCost units="$">0.00</TotalEnergyCost>
  </Eap27EnergyCostSummary>
  <Eap27EnergyCostSummary>
    <name>Other</name>
    <TotalEnergyCost units="$">0.00</TotalEnergyCost>
  </Eap27EnergyCostSummary>
  <Eap27EnergyCostSummary>
    <name>Total</name>
    <ProcessSubtotal units="$">13798.10</ProcessSubtotal>
    <TotalEnergyCost units="$">53705.45</TotalEnergyCost>
  </Eap27EnergyCostSummary>
  <Eap27EnergyCostSummary>
    <name>Additional</name>
    <ProcessSubtotal units="$">0.00</ProcessSubtotal>
  </Eap27EnergyCostSummary>
  <footnote>Process energy cost based on ratio of process to total energy.</footnote>
  <L1RenewableEnergySourceSummary>
    <name>Photovoltaic</name>
    <RatedCapacity units="kW">0.00</RatedCapacity>
    <AnnualEnergyGenerated units="kWh">0.00</AnnualEnergyGenerated>
  </L1RenewableEnergySourceSummary>
  <L1RenewableEnergySourceSummary>
    <name>Wind</name>
    <RatedCapacity units="kW">0.00</RatedCapacity>
    <AnnualEnergyGenerated units="kWh">0.00</AnnualEnergyGenerated>
  </L1RenewableEnergySourceSummary>
  <Eap217aEnergyUseIntensityElectricity>
    <name units="kWh/m2">Electricty</name>
    <InteriorLightingAll>41.39</InteriorLightingAll>
    <SpaceHeating>0.82</SpaceHeating>
    <SpaceCooling>84.54</SpaceCooling>
    <FansAll>6.26</FansAll>
    <ServiceWaterHeating>0.00</ServiceWaterHeating>
    <ReceptacleEquipment>45.99</ReceptacleEquipment>
    <MiscellaneousAll>179.00</MiscellaneousAll>
    <Subtotal>179.00</Subtotal>
  </Eap217aEnergyUseIntensityElectricity>
  <Eap217bEnergyUseIntensityNaturalGas>
    <name units="kWh/m2">NaturalGas</name>
    <SpaceHeating>0.00</SpaceHeating>
    <ServiceWaterHeating>0.00</ServiceWaterHeating>
    <MiscellaneousAll>0.00</MiscellaneousAll>
    <Subtotal>0.00</Subtotal>
  </Eap217bEnergyUseIntensityNaturalGas>
  <Eap217cEnergyUseIntensityAdditional>
    <name units="kWh/m2">Additional</name>
    <Subtotal>0.00</Subtotal>
    <Miscellaneous>0.00</Miscellaneous>
  </Eap217cEnergyUseIntensityAdditional>
  <Eap218EndUsePercentage>
    <name units="%">Percent</name>
    <InteriorLightingAll>23.12</InteriorLightingAll>
    <SpaceHeating>0.46</SpaceHeating>
    <SpaceCooling>47.23</SpaceCooling>
    <FansAll>3.50</FansAll>
    <ServiceWaterHeating>0.00</ServiceWaterHeating>
    <ReceptacleEquipment>25.69</ReceptacleEquipment>
    <Miscellaneous>-0.00</Miscellaneous>
  </Eap218EndUsePercentage>
  <SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
    <name>InfilSch</name>
    <EquivalentFullLoadHoursOfOperationPerYear units="hr">3248.</EquivalentFullLoadHoursOfOperationPerYear>
    <Hours1 units="hr">8136.</Hours1>
  </SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
  <SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
    <name>InfilHalfOnSch</name>
    <EquivalentFullLoadHoursOfOperationPerYear units="hr">7018.</EquivalentFullLoadHoursOfOperationPerYear>
    <Hours1 units="hr">8760.</Hours1>
  </SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
  <SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
    <name>InfilQuarterOnSch</name>
    <EquivalentFullLoadHoursOfOperationPerYear units="hr">3612.</EquivalentFullLoadHoursOfOperationPerYear>
    <Hours1 units="hr">8760.</Hours1>
  </SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
  <SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
    <name>AlwaysOn</name>
    <EquivalentFullLoadHoursOfOperationPerYear units="hr">8760.</EquivalentFullLoadHoursOfOperationPerYear>
    <Hours1 units="hr">8760.</Hours1>
  </SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
  <SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
    <name>AlwaysOff</name>
    <EquivalentFullLoadHoursOfOperationPerYear units="hr">0.</EquivalentFullLoadHoursOfOperationPerYear>
    <Hours1 units="hr">0.</Hours1>
  </SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
  <SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
    <name>Reheatcoilavailsched</name>
    <EquivalentFullLoadHoursOfOperationPerYear units="hr">8760.</EquivalentFullLoadHoursOfOperationPerYear>
    <Hours1 units="hr">8760.</Hours1>
  </SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
  <SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
    <name>Coolingcoilavailsched</name>
    <EquivalentFullLoadHoursOfOperationPerYear units="hr">8760.</EquivalentFullLoadHoursOfOperationPerYear>
    <Hours1 units="hr">8760.</Hours1>
  </SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
  <SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
    <name>MinoaMotorizeddamperSched</name>
    <EquivalentFullLoadHoursOfOperationPerYear units="hr">4472.</EquivalentFullLoadHoursOfOperationPerYear>
    <Hours1 units="hr">4472.</Hours1>
  </SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
  <SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
    <name>MinoaSched</name>
    <EquivalentFullLoadHoursOfOperationPerYear units="hr">8760.</EquivalentFullLoadHoursOfOperationPerYear>
    <Hours1 units="hr">8760.</Hours1>
  </SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
  <SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
    <name>WorkEffSch</name>
    <EquivalentFullLoadHoursOfOperationPerYear units="hr">0.</EquivalentFullLoadHoursOfOperationPerYear>
    <Hours1 units="hr">0.</Hours1>
  </SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
  <SchedulesSetpointsScheduleTypeTemperature>
    <name>Always20</name>
    <FirstObjectUsed>THERMOSTAT_TEST DUAL SP CONTROL</FirstObjectUsed>
    <MonthAssumed>January</MonthAssumed>
    <t11amFirstWednesday units="C">20.00</t11amFirstWednesday>
    <DaysWithSame11amValue>365</DaysWithSame11amValue>
    <t11pmFirstWednesday units="C">5.00</t11pmFirstWednesday>
    <DaysWithSame11pmValue>365</DaysWithSame11pmValue>
  </SchedulesSetpointsScheduleTypeTemperature>
  <SchedulesSetpointsScheduleTypeTemperature>
    <name>Always24</name>
    <FirstObjectUsed>THERMOSTAT_TEST DUAL SP CONTROL</FirstObjectUsed>
    <MonthAssumed>July</MonthAssumed>
    <t11amFirstWednesday units="C">24.00</t11amFirstWednesday>
    <DaysWithSame11amValue>365</DaysWithSame11amValue>
    <t11pmFirstWednesday units="C">24.00</t11pmFirstWednesday>
    <DaysWithSame11pmValue>365</DaysWithSame11pmValue>
  </SchedulesSetpointsScheduleTypeTemperature>
</LeedSummary>
<Zonecoolingsummarymonthly>
  <for>ZONE</for>
  <CustomMonthlyReport>
    <name units="kWh">ZoneAirSystemSensibleCoolingEnergy</name>
    <January>155.92</January>
    <February>156.34</February>
    <March>412.31</March>
    <April>867.56</April>
    <May>1195.84</May>
    <June>1307.35</June>
    <July>1120.35</July>
    <August>954.31</August>
    <September>866.65</September>
    <October>616.34</October>
    <November>319.02</November>
    <December>172.08</December>
    <AnnualSumOrAverage>8144.08</AnnualSumOrAverage>
    <MinimumOfMonths>155.92</MinimumOfMonths>
    <MaximumOfMonths>1307.35</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ZoneAirSystemSensibleCoolingRate</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>SiteOutdoorAirDrybulbTemperature</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>SiteOutdoorAirWetbulbTemperature</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ZoneTotalInternalLatentGainEnergy</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ZoneTotalInternalLatentGainRate</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>SiteOutdoorAirDrybulbTemperature</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>SiteOutdoorAirWetbulbTemperature</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</Zonecoolingsummarymonthly>
<Zoneheatingsummarymonthly>
  <for>ZONE</for>
  <CustomMonthlyReport>
    <name units="kWh">ZoneAirSystemSensibleHeatingEnergy</name>
    <January>32.72</January>
    <February>8.65</February>
    <March>0.38</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>1.55</November>
    <December>22.10</December>
    <AnnualSumOrAverage>65.40</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>32.72</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ZoneAirSystemSensibleHeatingRate</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>SiteOutdoorAirDrybulbTemperature</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</Zoneheatingsummarymonthly>
<Energyconsumptionelectricitynaturalgasmonthly>
  <for>Meter</for>
  <CustomMonthlyReport>
    <name units="kWh">ElectricityFacility</name>
    <January>422.54</January>
    <February>380.98</February>
    <March>550.61</March>
    <April>773.92</April>
    <May>1061.01</May>
    <June>1149.64</June>
    <July>1084.45</July>
    <August>1007.05</August>
    <September>908.44</September>
    <October>713.21</October>
    <November>478.07</November>
    <December>420.27</December>
    <AnnualSumOrAverage>8950.19</AnnualSumOrAverage>
    <MinimumOfMonths>380.98</MinimumOfMonths>
    <MaximumOfMonths>1149.64</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">ElectricityFacilityMaximum</name>
    <January>2046.83</January>
    <February>1398.98</February>
    <March>1533.52</March>
    <April>2180.41</April>
    <May>2545.60</May>
    <June>2762.37</June>
    <July>2607.44</July>
    <August>2265.11</August>
    <September>1992.38</September>
    <October>1755.90</October>
    <November>1475.10</November>
    <December>2076.90</December>
    <MinimumOfMonths>1398.98</MinimumOfMonths>
    <MaximumOfMonths>2762.37</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ElectricityFacilityTimestamp</name>
    <January>20-JAN-08:09</January>
    <February>03-FEB-08:09</February>
    <March>31-MAR-18:10</March>
    <April>29-APR-18:10</April>
    <May>28-MAY-18:10</May>
    <June>10-JUN-18:10</June>
    <July>09-JUL-18:10</July>
    <August>08-AUG-18:10</August>
    <September>07-SEP-18:10</September>
    <October>12-OCT-18:10</October>
    <November>03-NOV-15:30</November>
    <December>27-DEC-08:09</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>GasFacility</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>GasFacility</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</Energyconsumptionelectricitynaturalgasmonthly>
<Enduseenergyconsumptionelectricitymonthly>
  <for>Meter</for>
  <CustomMonthlyReport>
    <name units="kWh">InteriorlightsElectricity</name>
    <January>175.77</January>
    <February>158.76</February>
    <March>175.77</March>
    <April>170.10</April>
    <May>175.77</May>
    <June>170.10</June>
    <July>175.77</July>
    <August>175.77</August>
    <September>170.10</September>
    <October>175.77</October>
    <November>170.10</November>
    <December>175.77</December>
    <AnnualSumOrAverage>2069.55</AnnualSumOrAverage>
    <MinimumOfMonths>158.76</MinimumOfMonths>
    <MaximumOfMonths>175.77</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ExteriorlightsElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">InteriorequipmentElectricity</name>
    <January>195.30</January>
    <February>176.40</February>
    <March>195.30</March>
    <April>189.00</April>
    <May>195.30</May>
    <June>189.00</June>
    <July>195.30</July>
    <August>195.30</August>
    <September>189.00</September>
    <October>195.30</October>
    <November>189.00</November>
    <December>195.30</December>
    <AnnualSumOrAverage>2299.50</AnnualSumOrAverage>
    <MinimumOfMonths>176.40</MinimumOfMonths>
    <MaximumOfMonths>195.30</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ExteriorequipmentElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">FansElectricity</name>
    <January>26.58</January>
    <February>24.01</February>
    <March>26.58</March>
    <April>25.72</April>
    <May>26.58</May>
    <June>25.72</June>
    <July>26.58</July>
    <August>26.58</August>
    <September>25.72</September>
    <October>26.58</October>
    <November>25.72</November>
    <December>26.58</December>
    <AnnualSumOrAverage>312.92</AnnualSumOrAverage>
    <MinimumOfMonths>24.01</MinimumOfMonths>
    <MaximumOfMonths>26.58</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>PumpsElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">HeatingElectricity</name>
    <January>21.28</January>
    <February>5.16</February>
    <March>0.12</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.79</November>
    <December>13.68</December>
    <AnnualSumOrAverage>41.02</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>21.28</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">CoolingElectricity</name>
    <January>3.62</January>
    <February>16.65</February>
    <March>152.85</March>
    <April>389.10</April>
    <May>663.37</May>
    <June>764.82</June>
    <July>686.81</July>
    <August>609.41</August>
    <September>523.62</September>
    <October>315.56</October>
    <November>92.46</November>
    <December>8.94</December>
    <AnnualSumOrAverage>4227.20</AnnualSumOrAverage>
    <MinimumOfMonths>3.62</MinimumOfMonths>
    <MaximumOfMonths>764.82</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatrejectionElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HumidifierElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatrecoveryElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>WatersystemsElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CogenerationElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</Enduseenergyconsumptionelectricitymonthly>
<Peakenergyenduseelectricitypart1monthly>
  <for>Meter</for>
  <CustomMonthlyReport>
    <name units="W">InteriorlightsElectricityMaximum</name>
    <January>405.00</January>
    <February>405.00</February>
    <March>405.00</March>
    <April>405.00</April>
    <May>405.00</May>
    <June>405.00</June>
    <July>405.00</July>
    <August>405.00</August>
    <September>405.00</September>
    <October>405.00</October>
    <November>405.00</November>
    <December>405.00</December>
    <MinimumOfMonths>405.00</MinimumOfMonths>
    <MaximumOfMonths>405.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>InteriorlightsElectricityTimestamp</name>
    <January>01-JAN-18:10</January>
    <February>01-FEB-18:10</February>
    <March>01-MAR-18:10</March>
    <April>01-APR-18:10</April>
    <May>01-MAY-18:10</May>
    <June>01-JUN-18:10</June>
    <July>01-JUL-18:10</July>
    <August>01-AUG-18:10</August>
    <September>01-SEP-18:10</September>
    <October>01-OCT-18:10</October>
    <November>01-NOV-18:10</November>
    <December>01-DEC-18:10</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ExteriorlightsElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">InteriorequipmentElectricityMaximum</name>
    <January>450.00</January>
    <February>450.00</February>
    <March>450.00</March>
    <April>450.00</April>
    <May>450.00</May>
    <June>450.00</June>
    <July>450.00</July>
    <August>450.00</August>
    <September>450.00</September>
    <October>450.00</October>
    <November>450.00</November>
    <December>450.00</December>
    <MinimumOfMonths>450.00</MinimumOfMonths>
    <MaximumOfMonths>450.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>InteriorequipmentElectricityTimestamp</name>
    <January>01-JAN-18:10</January>
    <February>01-FEB-18:10</February>
    <March>01-MAR-18:10</March>
    <April>01-APR-18:10</April>
    <May>01-MAY-18:10</May>
    <June>01-JUN-18:10</June>
    <July>01-JUL-18:10</July>
    <August>01-AUG-18:10</August>
    <September>01-SEP-18:10</September>
    <October>01-OCT-18:10</October>
    <November>01-NOV-18:10</November>
    <December>01-DEC-18:10</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ExteriorequipmentElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">FansElectricityMaximum</name>
    <January>35.72</January>
    <February>35.72</February>
    <March>35.72</March>
    <April>35.72</April>
    <May>35.72</May>
    <June>35.72</June>
    <July>35.72</July>
    <August>35.72</August>
    <September>35.72</September>
    <October>35.72</October>
    <November>35.72</November>
    <December>35.72</December>
    <MinimumOfMonths>35.72</MinimumOfMonths>
    <MaximumOfMonths>35.72</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>FansElectricityTimestamp</name>
    <January>10-JAN-08:09</January>
    <February>06-FEB-08:09</February>
    <March>01-MAR-00:10</March>
    <April>01-APR-00:10</April>
    <May>01-MAY-00:10</May>
    <June>01-JUN-00:10</June>
    <July>01-JUL-00:20</July>
    <August>01-AUG-00:10</August>
    <September>01-SEP-00:10</September>
    <October>01-OCT-00:20</October>
    <November>27-NOV-08:09</November>
    <December>19-DEC-08:09</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>PumpsElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">HeatingElectricityMaximum</name>
    <January>1821.11</January>
    <February>1173.26</February>
    <March>320.85</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>790.81</November>
    <December>1851.18</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>1851.18</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatingElectricityTimestamp</name>
    <January>20-JAN-08:09</January>
    <February>03-FEB-08:09</February>
    <March>02-MAR-08:09</March>
    <April>01-APR-00:10</April>
    <May>01-MAY-00:10</May>
    <June>01-JUN-00:10</June>
    <July>01-JUL-00:10</July>
    <August>01-AUG-00:10</August>
    <September>01-SEP-00:10</September>
    <October>01-OCT-00:10</October>
    <November>30-NOV-08:09</November>
    <December>27-DEC-08:09</December>
  </CustomMonthlyReport>
</Peakenergyenduseelectricitypart1monthly>
<Peakenergyenduseelectricitypart2monthly>
  <for>Meter</for>
  <CustomMonthlyReport>
    <name units="W">CoolingElectricityMaximum</name>
    <January>180.90</January>
    <February>336.56</February>
    <March>802.91</March>
    <April>1438.40</April>
    <May>1858.55</May>
    <June>2005.47</June>
    <July>1767.99</July>
    <August>1456.77</August>
    <September>1266.07</September>
    <October>1054.67</October>
    <November>869.38</November>
    <December>230.80</December>
    <MinimumOfMonths>180.90</MinimumOfMonths>
    <MaximumOfMonths>2005.47</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingElectricityTimestamp</name>
    <January>29-JAN-14:30</January>
    <February>10-FEB-11:00</February>
    <March>22-MAR-15:09</March>
    <April>28-APR-15:30</April>
    <May>28-MAY-15:30</May>
    <June>10-JUN-15:00</June>
    <July>11-JUL-16:30</July>
    <August>07-AUG-14:39</August>
    <September>26-SEP-15:30</September>
    <October>15-OCT-14:30</October>
    <November>03-NOV-15:30</November>
    <December>02-DEC-12:00</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatrejectionElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HumidifierElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatrecoveryElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>WatersystemsElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CogenerationElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</Peakenergyenduseelectricitypart2monthly>
<Electriccomponentsofpeakdemandmonthly>
  <for>Meter</for>
  <CustomMonthlyReport>
    <name units="W">ElectricityFacilityMaximum</name>
    <January>2046.83</January>
    <February>1398.98</February>
    <March>1533.52</March>
    <April>2180.41</April>
    <May>2545.60</May>
    <June>2762.37</June>
    <July>2607.44</July>
    <August>2265.11</August>
    <September>1992.38</September>
    <October>1755.90</October>
    <November>1475.10</November>
    <December>2076.90</December>
    <MinimumOfMonths>1398.98</MinimumOfMonths>
    <MaximumOfMonths>2762.37</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ElectricityFacilityTimestamp</name>
    <January>20-JAN-08:09</January>
    <February>03-FEB-08:09</February>
    <March>31-MAR-18:10</March>
    <April>29-APR-18:10</April>
    <May>28-MAY-18:10</May>
    <June>10-JUN-18:10</June>
    <July>09-JUL-18:10</July>
    <August>08-AUG-18:10</August>
    <September>07-SEP-18:10</September>
    <October>12-OCT-18:10</October>
    <November>03-NOV-15:30</November>
    <December>27-DEC-08:09</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">InteriorlightsElectricityAtMaxMin</name>
    <January>90.00</January>
    <February>90.00</February>
    <March>405.00</March>
    <April>405.00</April>
    <May>405.00</May>
    <June>405.00</June>
    <July>405.00</July>
    <August>405.00</August>
    <September>405.00</September>
    <October>405.00</October>
    <November>270.00</November>
    <December>90.00</December>
    <MinimumOfMonths>90.00</MinimumOfMonths>
    <MaximumOfMonths>405.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">InteriorequipmentElectricityAtMaxMin</name>
    <January>100.00</January>
    <February>100.00</February>
    <March>450.00</March>
    <April>450.00</April>
    <May>450.00</May>
    <June>450.00</June>
    <July>450.00</July>
    <August>450.00</August>
    <September>450.00</September>
    <October>450.00</October>
    <November>300.00</November>
    <December>100.00</December>
    <MinimumOfMonths>100.00</MinimumOfMonths>
    <MaximumOfMonths>450.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ExteriorlightsElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ExteriorequipmentElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">FansElectricityAtMaxMin</name>
    <January>35.72</January>
    <February>35.72</February>
    <March>35.72</March>
    <April>35.72</April>
    <May>35.72</May>
    <June>35.72</June>
    <July>35.72</July>
    <August>35.72</August>
    <September>35.72</September>
    <October>35.72</October>
    <November>35.72</November>
    <December>35.72</December>
    <MinimumOfMonths>35.72</MinimumOfMonths>
    <MaximumOfMonths>35.72</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>PumpsElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">HeatingElectricityAtMaxMin</name>
    <January>1821.11</January>
    <February>1173.26</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>1851.18</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>1851.18</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">CoolingElectricityAtMaxMin</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>642.80</March>
    <April>1289.69</April>
    <May>1654.87</May>
    <June>1871.64</June>
    <July>1716.72</July>
    <August>1374.39</August>
    <September>1101.66</September>
    <October>865.18</October>
    <November>869.38</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>1871.64</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatrejectionElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</Electriccomponentsofpeakdemandmonthly>
<Dxreportmonthly>
  <for>ZONE PTHP COOLING COIL</for>
  <CustomMonthlyReport>
    <name units="kWh">CoolingCoilTotalCoolingEnergy</name>
    <January>11.39</January>
    <February>52.69</February>
    <March>467.00</March>
    <April>1104.62</April>
    <May>1863.63</May>
    <June>2139.38</June>
    <July>2008.60</July>
    <August>1829.82</August>
    <September>1567.84</September>
    <October>957.41</October>
    <November>279.35</November>
    <December>28.16</December>
    <AnnualSumOrAverage>12309.90</AnnualSumOrAverage>
    <MinimumOfMonths>11.39</MinimumOfMonths>
    <MaximumOfMonths>2139.38</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">CoolingCoilElectricEnergy</name>
    <January>3.62</January>
    <February>16.65</February>
    <March>152.85</March>
    <April>389.10</April>
    <May>663.37</May>
    <June>764.82</June>
    <July>686.81</July>
    <August>609.41</August>
    <September>523.62</September>
    <October>315.56</October>
    <November>92.46</November>
    <December>8.94</December>
    <AnnualSumOrAverage>4227.20</AnnualSumOrAverage>
    <MinimumOfMonths>3.62</MinimumOfMonths>
    <MaximumOfMonths>764.82</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="HOURS">CoolingCoilTotalCoolingEnergyHoursNonZero</name>
    <January>53.33</January>
    <February>133.83</February>
    <March>464.89</March>
    <April>682.50</April>
    <May>737.17</May>
    <June>720.00</June>
    <July>744.00</July>
    <August>744.00</August>
    <September>720.00</September>
    <October>617.33</October>
    <November>329.89</November>
    <December>93.50</December>
    <AnnualSumOrAverage>6040.44</AnnualSumOrAverage>
    <MinimumOfMonths>53.33</MinimumOfMonths>
    <MaximumOfMonths>744.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingCoilSensibleCoolingEnergy</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingCoilLatentCoolingEnergy</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingCoilCrankcaseHeaterElectricEnergy</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingCoilRuntimeFraction</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingCoilRuntimeFraction</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingCoilTotalCoolingRate</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingCoilSensibleCoolingRate</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingCoilLatentCoolingRate</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingCoilElectricPower</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingCoilCrankcaseHeaterElectricPower</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</Dxreportmonthly>
<Coilreportmonthly>
  <for>ZONE PTHP HEATING COIL</for>
  <CustomMonthlyReport>
    <name units="kWh">HeatingCoilHeatingEnergy</name>
    <January>45.23</January>
    <February>11.37</February>
    <March>0.30</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>1.92</November>
    <December>28.20</December>
    <AnnualSumOrAverage>87.02</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>45.23</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatingCoilHeatingRate</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingCoilTotalCoolingEnergy</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingCoilSensibleCoolingEnergy</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingCoilTotalCoolingRate</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingCoilSensibleCoolingRate</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingCoilWettedAreaFraction</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</Coilreportmonthly>
<Coilreportmonthly>
  <for>ZONE PTHP SUPP HEATING COIL</for>
  <CustomMonthlyReport>
    <name units="kWh">HeatingCoilHeatingEnergy</name>
    <January>2.39</January>
    <February>0.65</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.05</November>
    <December>2.09</December>
    <AnnualSumOrAverage>5.19</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>2.39</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatingCoilHeatingRate</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingCoilTotalCoolingEnergy</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingCoilSensibleCoolingEnergy</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingCoilTotalCoolingRate</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingCoilSensibleCoolingRate</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingCoilWettedAreaFraction</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</Coilreportmonthly>
<Coilreportmonthly>
  <for>ZONE PTHP COOLING COIL</for>
  <CustomMonthlyReport>
    <name>HeatingCoilHeatingEnergy</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatingCoilHeatingRate</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">CoolingCoilTotalCoolingEnergy</name>
    <January>11.39</January>
    <February>52.69</February>
    <March>467.00</March>
    <April>1104.62</April>
    <May>1863.63</May>
    <June>2139.38</June>
    <July>2008.60</July>
    <August>1829.82</August>
    <September>1567.84</September>
    <October>957.41</October>
    <November>279.35</November>
    <December>28.16</December>
    <AnnualSumOrAverage>12309.90</AnnualSumOrAverage>
    <MinimumOfMonths>11.39</MinimumOfMonths>
    <MaximumOfMonths>2139.38</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingCoilSensibleCoolingEnergy</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingCoilTotalCoolingRate</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingCoilSensibleCoolingRate</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingCoilWettedAreaFraction</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</Coilreportmonthly>
<Fanreportmonthly>
  <for>ZONE PTHP SUPPLY FAN</for>
  <CustomMonthlyReport>
    <name units="kWh">FanElectricEnergy</name>
    <January>26.58</January>
    <February>24.01</February>
    <March>26.58</March>
    <April>25.72</April>
    <May>26.58</May>
    <June>25.72</June>
    <July>26.58</July>
    <August>26.58</August>
    <September>25.72</September>
    <October>26.58</October>
    <November>25.72</November>
    <December>26.58</December>
    <AnnualSumOrAverage>312.92</AnnualSumOrAverage>
    <MinimumOfMonths>24.01</MinimumOfMonths>
    <MaximumOfMonths>26.58</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>FanRiseInAirTemperature</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>FanElectricPower</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>FanRiseInAirTemperature</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</Fanreportmonthly>
<EconomicsResultsSummaryReport>
  <for>Entire Facility</for>
  <AnnualCost>
    <name>Cost</name>
    <Electric>53705.45</Electric>
    <Gas>0.00</Gas>
    <Other>0.00</Other>
    <Total>53705.45</Total>
  </AnnualCost>
  <AnnualCost>
    <name>CostPerTotalBuildingArea</name>
    <Electric>1074.11</Electric>
    <Gas>0.00</Gas>
    <Other>0.00</Other>
    <Total>1074.11</Total>
  </AnnualCost>
  <AnnualCost>
    <name>CostPerNetConditionedBuildingArea</name>
    <Electric>1074.11</Electric>
    <Gas>0.00</Gas>
    <Other>0.00</Other>
    <Total>1074.11</Total>
  </AnnualCost>
  <TariffSummary>
    <name>Electricitycost</name>
    <Selected>Yes</Selected>
    <Qualified>Yes</Qualified>
    <Meter>ELECTRICITYPURCHASED:FACILITY</Meter>
    <BuyOrSell>Buy</BuyOrSell>
    <Group>(none)</Group>
    <AnnualCost>53705.45</AnnualCost>
  </TariffSummary>
</EconomicsResultsSummaryReport>
<TariffReport>
  <for>ELECTRICITYCOST</for>
  <General>
    <name>Parameter</name>
    <Meter>ELECTRICITYPURCHASED:FACILITY</Meter>
    <Selected>Yes</Selected>
    <Group>(none)</Group>
    <Qualified>Yes</Qualified>
    <Disqualifier>n/a</Disqualifier>
    <Computation>automatic</Computation>
    <Units>kWh</Units>
  </General>
  <Categories>
    <name>Energycharges</name>
    <Jan>2535.47</Jan>
    <Feb>2286.04</Feb>
    <Mar>3303.94</Mar>
    <Apr>4643.86</Apr>
    <May>6366.59</May>
    <Jun>6898.42</Jun>
    <Jul>6507.23</Jul>
    <Aug>6042.81</Aug>
    <Sep>5451.05</Sep>
    <Oct>4279.59</Oct>
    <Nov>2868.62</Nov>
    <Dec>2521.82</Dec>
    <Sum>53705.45</Sum>
    <Max>6898.42</Max>
  </Categories>
  <Categories>
    <name>Demandcharges</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </Categories>
  <Categories>
    <name>Servicecharges</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </Categories>
  <Categories>
    <name>Basis</name>
    <Jan>2535.47</Jan>
    <Feb>2286.04</Feb>
    <Mar>3303.94</Mar>
    <Apr>4643.86</Apr>
    <May>6366.59</May>
    <Jun>6898.42</Jun>
    <Jul>6507.23</Jul>
    <Aug>6042.81</Aug>
    <Sep>5451.05</Sep>
    <Oct>4279.59</Oct>
    <Nov>2868.62</Nov>
    <Dec>2521.82</Dec>
    <Sum>53705.45</Sum>
    <Max>6898.42</Max>
  </Categories>
  <Categories>
    <name>Adjustment</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </Categories>
  <Categories>
    <name>Surcharge</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </Categories>
  <Categories>
    <name>Subtotal</name>
    <Jan>2535.47</Jan>
    <Feb>2286.04</Feb>
    <Mar>3303.94</Mar>
    <Apr>4643.86</Apr>
    <May>6366.59</May>
    <Jun>6898.42</Jun>
    <Jul>6507.23</Jul>
    <Aug>6042.81</Aug>
    <Sep>5451.05</Sep>
    <Oct>4279.59</Oct>
    <Nov>2868.62</Nov>
    <Dec>2521.82</Dec>
    <Sum>53705.45</Sum>
    <Max>6898.42</Max>
  </Categories>
  <Categories>
    <name>Taxes</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </Categories>
  <Categories>
    <name>Total</name>
    <Jan>2535.47</Jan>
    <Feb>2286.04</Feb>
    <Mar>3303.94</Mar>
    <Apr>4643.86</Apr>
    <May>6366.59</May>
    <Jun>6898.42</Jun>
    <Jul>6507.23</Jul>
    <Aug>6042.81</Aug>
    <Sep>5451.05</Sep>
    <Oct>4279.59</Oct>
    <Nov>2868.62</Nov>
    <Dec>2521.82</Dec>
    <Sum>53705.45</Sum>
    <Max>6898.42</Max>
  </Categories>
  <Charges>
    <name>Flatenergycharge</name>
    <Jan>2535.47</Jan>
    <Feb>2286.04</Feb>
    <Mar>3303.94</Mar>
    <Apr>4643.86</Apr>
    <May>6366.59</May>
    <Jun>6898.42</Jun>
    <Jul>6507.23</Jul>
    <Aug>6042.81</Aug>
    <Sep>5451.05</Sep>
    <Oct>4279.59</Oct>
    <Nov>2868.62</Nov>
    <Dec>2521.82</Dec>
    <Sum>53705.45</Sum>
    <Max>6898.42</Max>
    <Category>EnergyCharges</Category>
  </Charges>
  <CorrespondingSourcesForCharges>
    <name>Totalenergy</name>
    <Jan>422.58</Jan>
    <Feb>381.01</Feb>
    <Mar>550.66</Mar>
    <Apr>773.98</Apr>
    <May>1061.10</May>
    <Jun>1149.74</Jun>
    <Jul>1084.54</Jul>
    <Aug>1007.14</Aug>
    <Sep>908.51</Sep>
    <Oct>713.27</Oct>
    <Nov>478.10</Nov>
    <Dec>420.30</Dec>
    <Sum>8950.91</Sum>
    <Max>1149.74</Max>
  </CorrespondingSourcesForCharges>
  <NativeVariables>
    <name>Totalenergy</name>
    <Jan>422.58</Jan>
    <Feb>381.01</Feb>
    <Mar>550.66</Mar>
    <Apr>773.98</Apr>
    <May>1061.10</May>
    <Jun>1149.74</Jun>
    <Jul>1084.54</Jul>
    <Aug>1007.14</Aug>
    <Sep>908.51</Sep>
    <Oct>713.27</Oct>
    <Nov>478.10</Nov>
    <Dec>420.30</Dec>
    <Sum>8950.91</Sum>
    <Max>1149.74</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Totaldemand</name>
    <Jan>1.49</Jan>
    <Feb>1.05</Feb>
    <Mar>1.52</Mar>
    <Apr>2.14</Apr>
    <May>2.53</May>
    <Jun>2.74</Jun>
    <Jul>2.59</Jul>
    <Aug>2.24</Aug>
    <Sep>1.97</Sep>
    <Oct>1.74</Oct>
    <Nov>1.47</Nov>
    <Dec>1.46</Dec>
    <Sum>22.93</Sum>
    <Max>2.74</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Peakenergy</name>
    <Jan>422.58</Jan>
    <Feb>381.01</Feb>
    <Mar>550.66</Mar>
    <Apr>773.98</Apr>
    <May>1061.10</May>
    <Jun>1149.74</Jun>
    <Jul>1084.54</Jul>
    <Aug>1007.14</Aug>
    <Sep>908.51</Sep>
    <Oct>713.27</Oct>
    <Nov>478.10</Nov>
    <Dec>420.30</Dec>
    <Sum>8950.91</Sum>
    <Max>1149.74</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Peakdemand</name>
    <Jan>1.49</Jan>
    <Feb>1.05</Feb>
    <Mar>1.52</Mar>
    <Apr>2.14</Apr>
    <May>2.53</May>
    <Jun>2.74</Jun>
    <Jul>2.59</Jul>
    <Aug>2.24</Aug>
    <Sep>1.97</Sep>
    <Oct>1.74</Oct>
    <Nov>1.47</Nov>
    <Dec>1.46</Dec>
    <Sum>22.93</Sum>
    <Max>2.74</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Shoulderenergy</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Shoulderdemand</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Offpeakenergy</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Offpeakdemand</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Midpeakenergy</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Midpeakdemand</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Peakexceedsoffpeak</name>
    <Jan>1.49</Jan>
    <Feb>1.05</Feb>
    <Mar>1.52</Mar>
    <Apr>2.14</Apr>
    <May>2.53</May>
    <Jun>2.74</Jun>
    <Jul>2.59</Jul>
    <Aug>2.24</Aug>
    <Sep>1.97</Sep>
    <Oct>1.74</Oct>
    <Nov>1.47</Nov>
    <Dec>1.46</Dec>
    <Sum>22.93</Sum>
    <Max>2.74</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Offpeakexceedspeak</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Peakexceedsmidpeak</name>
    <Jan>1.49</Jan>
    <Feb>1.05</Feb>
    <Mar>1.52</Mar>
    <Apr>2.14</Apr>
    <May>2.53</May>
    <Jun>2.74</Jun>
    <Jul>2.59</Jul>
    <Aug>2.24</Aug>
    <Sep>1.97</Sep>
    <Oct>1.74</Oct>
    <Nov>1.47</Nov>
    <Dec>1.46</Dec>
    <Sum>22.93</Sum>
    <Max>2.74</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Midpeakexceedspeak</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Peakexceedsshoulder</name>
    <Jan>1.49</Jan>
    <Feb>1.05</Feb>
    <Mar>1.52</Mar>
    <Apr>2.14</Apr>
    <May>2.53</May>
    <Jun>2.74</Jun>
    <Jul>2.59</Jul>
    <Aug>2.24</Aug>
    <Sep>1.97</Sep>
    <Oct>1.74</Oct>
    <Nov>1.47</Nov>
    <Dec>1.46</Dec>
    <Sum>22.93</Sum>
    <Max>2.74</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Shoulderexceedspeak</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Iswinter</name>
    <Jan>1.00</Jan>
    <Feb>1.00</Feb>
    <Mar>1.00</Mar>
    <Apr>1.00</Apr>
    <May>1.00</May>
    <Jun>1.00</Jun>
    <Jul>1.00</Jul>
    <Aug>1.00</Aug>
    <Sep>1.00</Sep>
    <Oct>1.00</Oct>
    <Nov>1.00</Nov>
    <Dec>1.00</Dec>
    <Sum>12.00</Sum>
    <Max>1.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Isnotwinter</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Isspring</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Isnotspring</name>
    <Jan>1.00</Jan>
    <Feb>1.00</Feb>
    <Mar>1.00</Mar>
    <Apr>1.00</Apr>
    <May>1.00</May>
    <Jun>1.00</Jun>
    <Jul>1.00</Jul>
    <Aug>1.00</Aug>
    <Sep>1.00</Sep>
    <Oct>1.00</Oct>
    <Nov>1.00</Nov>
    <Dec>1.00</Dec>
    <Sum>12.00</Sum>
    <Max>1.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Issummer</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Isnotsummer</name>
    <Jan>1.00</Jan>
    <Feb>1.00</Feb>
    <Mar>1.00</Mar>
    <Apr>1.00</Apr>
    <May>1.00</May>
    <Jun>1.00</Jun>
    <Jul>1.00</Jul>
    <Aug>1.00</Aug>
    <Sep>1.00</Sep>
    <Oct>1.00</Oct>
    <Nov>1.00</Nov>
    <Dec>1.00</Dec>
    <Sum>12.00</Sum>
    <Max>1.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Isautumn</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Isnotautumn</name>
    <Jan>1.00</Jan>
    <Feb>1.00</Feb>
    <Mar>1.00</Mar>
    <Apr>1.00</Apr>
    <May>1.00</May>
    <Jun>1.00</Jun>
    <Jul>1.00</Jul>
    <Aug>1.00</Aug>
    <Sep>1.00</Sep>
    <Oct>1.00</Oct>
    <Nov>1.00</Nov>
    <Dec>1.00</Dec>
    <Sum>12.00</Sum>
    <Max>1.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Peakandshoulderenergy</name>
    <Jan>422.58</Jan>
    <Feb>381.01</Feb>
    <Mar>550.66</Mar>
    <Apr>773.98</Apr>
    <May>1061.10</May>
    <Jun>1149.74</Jun>
    <Jul>1084.54</Jul>
    <Aug>1007.14</Aug>
    <Sep>908.51</Sep>
    <Oct>713.27</Oct>
    <Nov>478.10</Nov>
    <Dec>420.30</Dec>
    <Sum>8950.91</Sum>
    <Max>1149.74</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Peakandshoulderdemand</name>
    <Jan>1.49</Jan>
    <Feb>1.05</Feb>
    <Mar>1.52</Mar>
    <Apr>2.14</Apr>
    <May>2.53</May>
    <Jun>2.74</Jun>
    <Jul>2.59</Jul>
    <Aug>2.24</Aug>
    <Sep>1.97</Sep>
    <Oct>1.74</Oct>
    <Nov>1.47</Nov>
    <Dec>1.46</Dec>
    <Sum>22.93</Sum>
    <Max>2.74</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Peakandmidpeakenergy</name>
    <Jan>422.58</Jan>
    <Feb>381.01</Feb>
    <Mar>550.66</Mar>
    <Apr>773.98</Apr>
    <May>1061.10</May>
    <Jun>1149.74</Jun>
    <Jul>1084.54</Jul>
    <Aug>1007.14</Aug>
    <Sep>908.51</Sep>
    <Oct>713.27</Oct>
    <Nov>478.10</Nov>
    <Dec>420.30</Dec>
    <Sum>8950.91</Sum>
    <Max>1149.74</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Peakandmidpeakdemand</name>
    <Jan>1.49</Jan>
    <Feb>1.05</Feb>
    <Mar>1.52</Mar>
    <Apr>2.14</Apr>
    <May>2.53</May>
    <Jun>2.74</Jun>
    <Jul>2.59</Jul>
    <Aug>2.24</Aug>
    <Sep>1.97</Sep>
    <Oct>1.74</Oct>
    <Nov>1.47</Nov>
    <Dec>1.46</Dec>
    <Sum>22.93</Sum>
    <Max>2.74</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Shoulderandoffpeakenergy</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Shoulderandoffpeakdemand</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Peakandoffpeakenergy</name>
    <Jan>422.58</Jan>
    <Feb>381.01</Feb>
    <Mar>550.66</Mar>
    <Apr>773.98</Apr>
    <May>1061.10</May>
    <Jun>1149.74</Jun>
    <Jul>1084.54</Jul>
    <Aug>1007.14</Aug>
    <Sep>908.51</Sep>
    <Oct>713.27</Oct>
    <Nov>478.10</Nov>
    <Dec>420.30</Dec>
    <Sum>8950.91</Sum>
    <Max>1149.74</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Peakandoffpeakdemand</name>
    <Jan>1.49</Jan>
    <Feb>1.05</Feb>
    <Mar>1.52</Mar>
    <Apr>2.14</Apr>
    <May>2.53</May>
    <Jun>2.74</Jun>
    <Jul>2.59</Jul>
    <Aug>2.24</Aug>
    <Sep>1.97</Sep>
    <Oct>1.74</Oct>
    <Nov>1.47</Nov>
    <Dec>1.46</Dec>
    <Sum>22.93</Sum>
    <Max>2.74</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Realtimepricecosts</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Abovecustomerbasecosts</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Belowcustomerbasecosts</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Abovecustomerbaseenergy</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Belowcustomerbaseenergy</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <OtherVariables>
    <name>Notincluded</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </OtherVariables>
<note>Computation -  Automatic</note>
<note>FLATENERGYCHARGE FROM TotalEnergy</note>
<note>EnergyCharges SUM FLATENERGYCHARGE</note>
<note>Basis SUM EnergyCharges DemandCharges ServiceCharges</note>
<note>Subtotal SUM Basis Adjustment Surcharge</note>
<note>Total SUM Subtotal Taxes</note>
</TariffReport>
</EnergyPlusTabularReports>
