<?xml version="1.0"?>
<EnergyPlusTabularReports>
  <BuildingName>Building</BuildingName>
  <EnvironmentName>RUNPERIODCOOLROOF</EnvironmentName>
  <WeatherFileLocationTitle>New Delhi Delhi IND ISHRAE WMO#=421820</WeatherFileLocationTitle>
  <ProgramVersion>EnergyPlus, Version 8.8.0-7c3bbe4830, YMD=2018.01.20 17:37</ProgramVersion>
  <SimulationTimestamp>
    <Date>
      2018-01-20
    </Date>
    <Time>
      17:37:40
    </Time>
  </SimulationTimestamp>

<AnnualBuildingUtilityPerformanceSummary>
  <for>Entire Facility</for>
<note>Values gathered over      8760.00 hours</note>
  <SiteAndSourceEnergy>
    <name>TotalSiteEnergy</name>
    <TotalEnergy units="kWh">9070.25</TotalEnergy>
    <EnergyPerTotalBuildingArea units="kWh/m2">181.41</EnergyPerTotalBuildingArea>
    <EnergyPerConditionedBuildingArea units="kWh/m2">181.41</EnergyPerConditionedBuildingArea>
  </SiteAndSourceEnergy>
  <SiteAndSourceEnergy>
    <name>NetSiteEnergy</name>
    <TotalEnergy units="kWh">9070.25</TotalEnergy>
    <EnergyPerTotalBuildingArea units="kWh/m2">181.41</EnergyPerTotalBuildingArea>
    <EnergyPerConditionedBuildingArea units="kWh/m2">181.41</EnergyPerConditionedBuildingArea>
  </SiteAndSourceEnergy>
  <SiteAndSourceEnergy>
    <name>TotalSourceEnergy</name>
    <TotalEnergy units="kWh">28725.49</TotalEnergy>
    <EnergyPerTotalBuildingArea units="kWh/m2">574.51</EnergyPerTotalBuildingArea>
    <EnergyPerConditionedBuildingArea units="kWh/m2">574.51</EnergyPerConditionedBuildingArea>
  </SiteAndSourceEnergy>
  <SiteAndSourceEnergy>
    <name>NetSourceEnergy</name>
    <TotalEnergy units="kWh">28725.49</TotalEnergy>
    <EnergyPerTotalBuildingArea units="kWh/m2">574.51</EnergyPerTotalBuildingArea>
    <EnergyPerConditionedBuildingArea units="kWh/m2">574.51</EnergyPerConditionedBuildingArea>
  </SiteAndSourceEnergy>
  <SiteToSourceEnergyConversionFactors>
    <name>SiteSourceConversionFactor</name>
    <Electricity>3.167</Electricity>
    <NaturalGas>1.084</NaturalGas>
    <DistrictCooling>1.056</DistrictCooling>
    <DistrictHeating>3.613</DistrictHeating>
    <Steam>0.300</Steam>
    <Gasoline>1.050</Gasoline>
    <Diesel>1.050</Diesel>
    <Coal>1.050</Coal>
    <FuelOil1>1.050</FuelOil1>
    <FuelOil2>1.050</FuelOil2>
    <Propane>1.050</Propane>
    <OtherFuel1>1.000</OtherFuel1>
    <OtherFuel2>1.000</OtherFuel2>
  </SiteToSourceEnergyConversionFactors>
  <BuildingArea>
    <name units="m2">Area</name>
    <TotalBuildingArea>50.00</TotalBuildingArea>
    <NetConditionedBuildingArea>50.00</NetConditionedBuildingArea>
    <UnconditionedBuildingArea>0.00</UnconditionedBuildingArea>
  </BuildingArea>
  <EndUses>
    <name>Heating</name>
    <Electricity units="kWh">58.49</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Cooling</name>
    <Electricity units="kWh">4310.38</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>InteriorLighting</name>
    <Electricity units="kWh">2069.55</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>ExteriorLighting</name>
    <Electricity units="kWh">0.00</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>InteriorEquipment</name>
    <Electricity units="kWh">2299.50</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>ExteriorEquipment</name>
    <Electricity units="kWh">0.00</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Fans</name>
    <Electricity units="kWh">332.33</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Pumps</name>
    <Electricity units="kWh">0.00</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>HeatRejection</name>
    <Electricity units="kWh">0.00</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Humidification</name>
    <Electricity units="kWh">0.00</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>HeatRecovery</name>
    <Electricity units="kWh">0.00</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>WaterSystems</name>
    <Electricity units="kWh">0.00</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Refrigeration</name>
    <Electricity units="kWh">0.00</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Generators</name>
    <Electricity units="kWh">0.00</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <EndUses>
    <name>TotalEndUses</name>
    <Electricity units="kWh">9070.25</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUses>
  <footnote>Note: Electricity appears to be the principal heating source based on energy usage.</footnote>
  <EndUsesBySubcategory>
    <name>Heating</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kWh">58.49</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Cooling</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kWh">4310.38</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>InteriorLighting</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kWh">2069.55</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>ExteriorLighting</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kWh">0.00</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>InteriorEquipment</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kWh">2299.50</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>ExteriorEquipment</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kWh">0.00</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Fans</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kWh">332.33</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Pumps</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kWh">0.00</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>HeatRejection</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kWh">0.00</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Humidification</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kWh">0.00</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>HeatRecovery</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kWh">0.00</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>WaterSystems</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kWh">0.00</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Refrigeration</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kWh">0.00</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Generators</name>
    <Subcategory>General</Subcategory>
    <Electricity units="kWh">0.00</Electricity>
    <NaturalGas units="kWh">0.00</NaturalGas>
    <AdditionalFuel units="kWh">0.00</AdditionalFuel>
    <DistrictCooling units="kWh">0.00</DistrictCooling>
    <DistrictHeating units="kWh">0.00</DistrictHeating>
    <Water units="m3">0.00</Water>
  </EndUsesBySubcategory>
<note>Normalized Metrics</note>
  <UtilityUsePerConditionedFloorArea>
    <name>Lighting</name>
    <ElectricityIntensity units="kWh/m2">41.39</ElectricityIntensity>
    <NaturalGasIntensity units="kWh/m2">0.00</NaturalGasIntensity>
    <AdditionalFuelIntensity units="kWh/m2">0.00</AdditionalFuelIntensity>
    <DistrictCoolingIntensity units="kWh/m2">0.00</DistrictCoolingIntensity>
    <DistrictHeatingIntensity units="kWh/m2">0.00</DistrictHeatingIntensity>
    <WaterIntensity units="m3/m2">0.00</WaterIntensity>
  </UtilityUsePerConditionedFloorArea>
  <UtilityUsePerConditionedFloorArea>
    <name>Hvac</name>
    <ElectricityIntensity units="kWh/m2">94.02</ElectricityIntensity>
    <NaturalGasIntensity units="kWh/m2">0.00</NaturalGasIntensity>
    <AdditionalFuelIntensity units="kWh/m2">0.00</AdditionalFuelIntensity>
    <DistrictCoolingIntensity units="kWh/m2">0.00</DistrictCoolingIntensity>
    <DistrictHeatingIntensity units="kWh/m2">0.00</DistrictHeatingIntensity>
    <WaterIntensity units="m3/m2">0.00</WaterIntensity>
  </UtilityUsePerConditionedFloorArea>
  <UtilityUsePerConditionedFloorArea>
    <name>Other</name>
    <ElectricityIntensity units="kWh/m2">45.99</ElectricityIntensity>
    <NaturalGasIntensity units="kWh/m2">0.00</NaturalGasIntensity>
    <AdditionalFuelIntensity units="kWh/m2">0.00</AdditionalFuelIntensity>
    <DistrictCoolingIntensity units="kWh/m2">0.00</DistrictCoolingIntensity>
    <DistrictHeatingIntensity units="kWh/m2">0.00</DistrictHeatingIntensity>
    <WaterIntensity units="m3/m2">0.00</WaterIntensity>
  </UtilityUsePerConditionedFloorArea>
  <UtilityUsePerConditionedFloorArea>
    <name>Total</name>
    <ElectricityIntensity units="kWh/m2">181.41</ElectricityIntensity>
    <NaturalGasIntensity units="kWh/m2">0.00</NaturalGasIntensity>
    <AdditionalFuelIntensity units="kWh/m2">0.00</AdditionalFuelIntensity>
    <DistrictCoolingIntensity units="kWh/m2">0.00</DistrictCoolingIntensity>
    <DistrictHeatingIntensity units="kWh/m2">0.00</DistrictHeatingIntensity>
    <WaterIntensity units="m3/m2">0.00</WaterIntensity>
  </UtilityUsePerConditionedFloorArea>
  <UtilityUsePerTotalFloorArea>
    <name>Lighting</name>
    <ElectricityIntensity units="kWh/m2">41.39</ElectricityIntensity>
    <NaturalGasIntensity units="kWh/m2">0.00</NaturalGasIntensity>
    <AdditionalFuelIntensity units="kWh/m2">0.00</AdditionalFuelIntensity>
    <DistrictCoolingIntensity units="kWh/m2">0.00</DistrictCoolingIntensity>
    <DistrictHeatingIntensity units="kWh/m2">0.00</DistrictHeatingIntensity>
    <WaterIntensity units="m3/m2">0.00</WaterIntensity>
  </UtilityUsePerTotalFloorArea>
  <UtilityUsePerTotalFloorArea>
    <name>Hvac</name>
    <ElectricityIntensity units="kWh/m2">94.02</ElectricityIntensity>
    <NaturalGasIntensity units="kWh/m2">0.00</NaturalGasIntensity>
    <AdditionalFuelIntensity units="kWh/m2">0.00</AdditionalFuelIntensity>
    <DistrictCoolingIntensity units="kWh/m2">0.00</DistrictCoolingIntensity>
    <DistrictHeatingIntensity units="kWh/m2">0.00</DistrictHeatingIntensity>
    <WaterIntensity units="m3/m2">0.00</WaterIntensity>
  </UtilityUsePerTotalFloorArea>
  <UtilityUsePerTotalFloorArea>
    <name>Other</name>
    <ElectricityIntensity units="kWh/m2">45.99</ElectricityIntensity>
    <NaturalGasIntensity units="kWh/m2">0.00</NaturalGasIntensity>
    <AdditionalFuelIntensity units="kWh/m2">0.00</AdditionalFuelIntensity>
    <DistrictCoolingIntensity units="kWh/m2">0.00</DistrictCoolingIntensity>
    <DistrictHeatingIntensity units="kWh/m2">0.00</DistrictHeatingIntensity>
    <WaterIntensity units="m3/m2">0.00</WaterIntensity>
  </UtilityUsePerTotalFloorArea>
  <UtilityUsePerTotalFloorArea>
    <name>Total</name>
    <ElectricityIntensity units="kWh/m2">181.41</ElectricityIntensity>
    <NaturalGasIntensity units="kWh/m2">0.00</NaturalGasIntensity>
    <AdditionalFuelIntensity units="kWh/m2">0.00</AdditionalFuelIntensity>
    <DistrictCoolingIntensity units="kWh/m2">0.00</DistrictCoolingIntensity>
    <DistrictHeatingIntensity units="kWh/m2">0.00</DistrictHeatingIntensity>
    <WaterIntensity units="m3/m2">0.00</WaterIntensity>
  </UtilityUsePerTotalFloorArea>
  <ElectricLoadsSatisfied>
    <name>FuelFiredPowerGeneration</name>
    <Electricity units="kWh">0.000</Electricity>
    <PercentElectricity units="%">0.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>HighTemperatureGeothermal</name>
    <Electricity units="kWh">0.000</Electricity>
    <PercentElectricity units="%">0.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>PhotovoltaicPower</name>
    <Electricity units="kWh">0.000</Electricity>
    <PercentElectricity units="%">0.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>WindPower</name>
    <Electricity units="kWh">0.000</Electricity>
    <PercentElectricity units="%">0.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>PowerConversion</name>
    <Electricity units="kWh">0.000</Electricity>
    <PercentElectricity units="%">0.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>NetDecreaseInOnSiteStorage</name>
    <Electricity units="kWh">0.000</Electricity>
    <PercentElectricity units="%">0.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>TotalOnSiteElectricSources</name>
    <Electricity units="kWh">0.000</Electricity>
    <PercentElectricity units="%">0.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>ElectricityComingFromUtility</name>
    <Electricity units="kWh">9070.254</Electricity>
    <PercentElectricity units="%">100.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>SurplusElectricityGoingToUtility</name>
    <Electricity units="kWh">0.000</Electricity>
    <PercentElectricity units="%">0.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>NetElectricityFromUtility</name>
    <Electricity units="kWh">9070.254</Electricity>
    <PercentElectricity units="%">100.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>TotalOnSiteAndUtilityElectricSources</name>
    <Electricity units="kWh">9070.254</Electricity>
    <PercentElectricity units="%">100.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <ElectricLoadsSatisfied>
    <name>TotalElectricityEndUses</name>
    <Electricity units="kWh">9070.254</Electricity>
    <PercentElectricity units="%">100.00</PercentElectricity>
  </ElectricLoadsSatisfied>
  <OnSiteThermalSources>
    <name>WaterSideHeatRecovery</name>
    <Heat units="kWh">0.00</Heat>
  </OnSiteThermalSources>
  <OnSiteThermalSources>
    <name>AirToAirHeatRecoveryForCooling</name>
    <Heat units="kWh">0.00</Heat>
  </OnSiteThermalSources>
  <OnSiteThermalSources>
    <name>AirToAirHeatRecoveryForHeating</name>
    <Heat units="kWh">0.00</Heat>
  </OnSiteThermalSources>
  <OnSiteThermalSources>
    <name>HighTemperatureGeothermal</name>
    <Heat units="kWh">0.00</Heat>
  </OnSiteThermalSources>
  <OnSiteThermalSources>
    <name>SolarWaterThermal</name>
    <Heat units="kWh">0.00</Heat>
  </OnSiteThermalSources>
  <OnSiteThermalSources>
    <name>SolarAirThermal</name>
    <Heat units="kWh">0.00</Heat>
  </OnSiteThermalSources>
  <OnSiteThermalSources>
    <name>TotalOnSiteThermalSources</name>
    <Heat units="kWh">0.00</Heat>
  </OnSiteThermalSources>
  <WaterSourceSummary>
    <name>RainwaterCollection</name>
    <Water units="m3">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>CondensateCollection</name>
    <Water units="m3">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>GroundwaterWell</name>
    <Water units="m3">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>TotalOnSiteWaterSources</name>
    <Water units="m3">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>none</name>
    <Water units="m3">-</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>InitialStorage</name>
    <Water units="m3">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>FinalStorage</name>
    <Water units="m3">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>ChangeInStorage</name>
    <Water units="m3">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>none</name>
    <Water units="m3">-</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>WaterSuppliedByUtility</name>
    <Water units="m3">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>none</name>
    <Water units="m3">-</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>TotalOnSiteChangeInStorageAndUtilityWaterSources</name>
    <Water units="m3">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <WaterSourceSummary>
    <name>TotalWaterEndUses</name>
    <Water units="m3">0.00</Water>
    <PercentWater units="%">-</PercentWater>
  </WaterSourceSummary>
  <SetpointNotMetCriteria>
    <name units="deltaC">Degrees</name>
    <ToleranceForZoneHeatingSetpointNotMetTime>0.20</ToleranceForZoneHeatingSetpointNotMetTime>
    <ToleranceForZoneCoolingSetpointNotMetTime>0.20</ToleranceForZoneCoolingSetpointNotMetTime>
  </SetpointNotMetCriteria>
  <ComfortAndSetpointNotMetSummary>
    <name units="Hours">Facility</name>
    <TimeSetpointNotMetDuringOccupiedHeating>7.33</TimeSetpointNotMetDuringOccupiedHeating>
    <TimeSetpointNotMetDuringOccupiedCooling>0.00</TimeSetpointNotMetDuringOccupiedCooling>
    <TimeNotComfortableBasedOnSimpleAshrae552004>2283.50</TimeNotComfortableBasedOnSimpleAshrae552004>
  </ComfortAndSetpointNotMetSummary>
<note>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</note>
</AnnualBuildingUtilityPerformanceSummary>
<InputVerificationAndResultsSummary>
  <for>Entire Facility</for>
  <General>
    <name>Value</name>
    <ProgramVersionAndBuild>EnergyPlus, Version 8.8.0-7c3bbe4830, YMD=2018.01.20 17:37</ProgramVersionAndBuild>
    <Runperiod>RUNPERIODCOOLROOF</Runperiod>
    <WeatherFile>New Delhi Delhi IND ISHRAE WMO#=421820</WeatherFile>
    <Latitude units="deg">
28.58</Latitude>
    <Longitude units="deg">
77.20</Longitude>
    <Elevation units="m">
216.00</Elevation>
    <TimeZone>5.50</TimeZone>
    <NorthAxisAngle units="deg">
90.00</NorthAxisAngle>
    <RotationForAppendixG units="deg">
0.00</RotationForAppendixG>
    <HoursSimulated units="hrs">
8760.00</HoursSimulated>
  </General>
<note>ENVELOPE</note>
  <WindowWallRatio>
    <name>GrossWallArea</name>
    <Total>135.37</Total>
    <North315To45Deg>24.75</North315To45Deg>
    <East45To135Deg>33.84</East45To135Deg>
    <South135To225Deg>42.94</South135To225Deg>
    <West225To315Deg>33.84</West225To315Deg>
  </WindowWallRatio>
  <WindowWallRatio>
    <name>AboveGroundWallArea</name>
    <Total>135.37</Total>
    <North315To45Deg>24.75</North315To45Deg>
    <East45To135Deg>33.84</East45To135Deg>
    <South135To225Deg>42.94</South135To225Deg>
    <West225To315Deg>33.84</West225To315Deg>
  </WindowWallRatio>
  <WindowWallRatio>
    <name>WindowOpeningArea</name>
    <Total>29.70</Total>
    <North315To45Deg>7.42</North315To45Deg>
    <East45To135Deg>7.42</East45To135Deg>
    <South135To225Deg>7.42</South135To225Deg>
    <West225To315Deg>7.42</West225To315Deg>
  </WindowWallRatio>
  <WindowWallRatio>
    <name>GrossWindowWallRatio</name>
    <Total>21.94</Total>
    <North315To45Deg>30.00</North315To45Deg>
    <East45To135Deg>21.94</East45To135Deg>
    <South135To225Deg>17.29</South135To225Deg>
    <West225To315Deg>21.94</West225To315Deg>
  </WindowWallRatio>
  <WindowWallRatio>
    <name>AboveGroundWindowWallRatio</name>
    <Total>21.94</Total>
    <North315To45Deg>30.00</North315To45Deg>
    <East45To135Deg>21.94</East45To135Deg>
    <South135To225Deg>17.29</South135To225Deg>
    <West225To315Deg>21.94</West225To315Deg>
  </WindowWallRatio>
  <ConditionedWindowWallRatio>
    <name>GrossWallArea</name>
    <Total>135.37</Total>
    <North315To45Deg>24.75</North315To45Deg>
    <East45To135Deg>33.84</East45To135Deg>
    <South135To225Deg>42.94</South135To225Deg>
    <West225To315Deg>33.84</West225To315Deg>
  </ConditionedWindowWallRatio>
  <ConditionedWindowWallRatio>
    <name>AboveGroundWallArea</name>
    <Total>135.37</Total>
    <North315To45Deg>24.75</North315To45Deg>
    <East45To135Deg>33.84</East45To135Deg>
    <South135To225Deg>42.94</South135To225Deg>
    <West225To315Deg>33.84</West225To315Deg>
  </ConditionedWindowWallRatio>
  <ConditionedWindowWallRatio>
    <name>WindowOpeningArea</name>
    <Total>29.70</Total>
    <North315To45Deg>7.42</North315To45Deg>
    <East45To135Deg>7.42</East45To135Deg>
    <South135To225Deg>7.42</South135To225Deg>
    <West225To315Deg>7.42</West225To315Deg>
  </ConditionedWindowWallRatio>
  <ConditionedWindowWallRatio>
    <name>GrossWindowWallRatio</name>
    <Total>21.94</Total>
    <North315To45Deg>30.00</North315To45Deg>
    <East45To135Deg>21.94</East45To135Deg>
    <South135To225Deg>17.29</South135To225Deg>
    <West225To315Deg>21.94</West225To315Deg>
  </ConditionedWindowWallRatio>
  <ConditionedWindowWallRatio>
    <name>AboveGroundWindowWallRatio</name>
    <Total>21.94</Total>
    <North315To45Deg>30.00</North315To45Deg>
    <East45To135Deg>21.94</East45To135Deg>
    <South135To225Deg>17.29</South135To225Deg>
    <West225To315Deg>21.94</West225To315Deg>
  </ConditionedWindowWallRatio>
  <SkylightRoofRatio>
    <name>Total</name>
    <GrossRoofArea units="m2">
53.21</GrossRoofArea>
    <SkylightArea units="m2">
0.00</SkylightArea>
    <SkylightRoofRatio units="%">
0.00</SkylightRoofRatio>
  </SkylightRoofRatio>
<note>PERFORMANCE</note>
  <ZoneSummary>
    <name>Zone</name>
    <Area units="m2">50.00</Area>
    <ConditionedYN>Yes</ConditionedYN>
    <PartOfTotalFloorAreaYN>Yes</PartOfTotalFloorAreaYN>
    <Volume units="m3">239.31</Volume>
    <Multipliers>1.00</Multipliers>
    <AboveGroundGrossWallArea units="m2">135.37</AboveGroundGrossWallArea>
    <UndergroundGrossWallArea units="m2">0.00</UndergroundGrossWallArea>
    <WindowGlassArea units="m2">29.70</WindowGlassArea>
    <OpeningArea units="m2">29.70</OpeningArea>
    <Lighting units="W/m2">9.0000</Lighting>
    <People units="m2 per person">10.00</People>
    <PlugAndProcess units="W/m2">10.0000</PlugAndProcess>
  </ZoneSummary>
  <ZoneSummary>
    <name>Total</name>
    <Area units="m2">50.00</Area>
    <Volume units="m3">239.31</Volume>
    <AboveGroundGrossWallArea units="m2">135.37</AboveGroundGrossWallArea>
    <UndergroundGrossWallArea units="m2">0.00</UndergroundGrossWallArea>
    <WindowGlassArea units="m2">29.70</WindowGlassArea>
    <OpeningArea units="m2">29.70</OpeningArea>
    <Lighting units="W/m2">9.0000</Lighting>
    <People units="m2 per person">10.00</People>
    <PlugAndProcess units="W/m2">10.0000</PlugAndProcess>
  </ZoneSummary>
  <ZoneSummary>
    <name>ConditionedTotal</name>
    <Area units="m2">50.00</Area>
    <Volume units="m3">239.31</Volume>
    <AboveGroundGrossWallArea units="m2">135.37</AboveGroundGrossWallArea>
    <UndergroundGrossWallArea units="m2">0.00</UndergroundGrossWallArea>
    <WindowGlassArea units="m2">29.70</WindowGlassArea>
    <OpeningArea units="m2">29.70</OpeningArea>
    <Lighting units="W/m2">9.0000</Lighting>
    <People units="m2 per person">10.00</People>
    <PlugAndProcess units="W/m2">10.0000</PlugAndProcess>
  </ZoneSummary>
  <ZoneSummary>
    <name>UnconditionedTotal</name>
    <Area units="m2">0.00</Area>
    <Volume units="m3">0.00</Volume>
    <AboveGroundGrossWallArea units="m2">0.00</AboveGroundGrossWallArea>
    <UndergroundGrossWallArea units="m2">0.00</UndergroundGrossWallArea>
    <WindowGlassArea units="m2">0.00</WindowGlassArea>
    <OpeningArea units="m2">0.00</OpeningArea>
  </ZoneSummary>
  <ZoneSummary>
    <name>NotPartOfTotal</name>
    <Area units="m2">0.00</Area>
    <Volume units="m3">0.00</Volume>
    <AboveGroundGrossWallArea units="m2">0.00</AboveGroundGrossWallArea>
    <UndergroundGrossWallArea units="m2">0.00</UndergroundGrossWallArea>
    <WindowGlassArea units="m2">0.00</WindowGlassArea>
    <OpeningArea units="m2">0.00</OpeningArea>
  </ZoneSummary>
</InputVerificationAndResultsSummary>
<DemandEndUseComponentsSummary>
  <for>Entire Facility</for>
  <EndUses>
    <name>TimeOfPeak</name>
    <Electricity units="W">10-JUN-18:10</Electricity>
    <NaturalGas units="W">-</NaturalGas>
    <Propane units="W">-</Propane>
    <DistrictCooling units="W">-</DistrictCooling>
    <Steam units="W">-</Steam>
    <Water units="m3/s">-</Water>
  </EndUses>
  <EndUses>
    <name>Heating</name>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Cooling</name>
    <Electricity units="W">1944.96</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>InteriorLighting</name>
    <Electricity units="W">405.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>ExteriorLighting</name>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>InteriorEquipment</name>
    <Electricity units="W">450.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>ExteriorEquipment</name>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Fans</name>
    <Electricity units="W">37.94</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Pumps</name>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>HeatRejection</name>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Humidification</name>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>HeatRecovery</name>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>WaterSystems</name>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Refrigeration</name>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>Generators</name>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUses>
    <name>TotalEndUses</name>
    <Electricity units="W">2837.90</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUses>
  <EndUsesBySubcategory>
    <name>Heating</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Cooling</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">1944.96</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>InteriorLighting</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">405.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>ExteriorLighting</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>InteriorEquipment</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">450.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>ExteriorEquipment</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Fans</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">37.94</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Pumps</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>HeatRejection</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Humidification</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>HeatRecovery</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>WaterSystems</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Refrigeration</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
  <EndUsesBySubcategory>
    <name>Generators</name>
    <Subcategory>General</Subcategory>
    <Electricity units="W">0.00</Electricity>
    <NaturalGas units="W">0.00</NaturalGas>
    <Propane units="W">0.00</Propane>
    <DistrictCooling units="W">0.00</DistrictCooling>
    <Steam units="W">0.00</Steam>
    <Water units="m3/s">0.00</Water>
  </EndUsesBySubcategory>
</DemandEndUseComponentsSummary>
<SourceEnergyEndUseComponentsSummary>
  <for>Entire Facility</for>
<note>Values gathered over      8760.00 hours</note>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>Heating</name>
    <SourceElectricity units="kWh">185.25</SourceElectricity>
    <SourceNaturalGas units="kWh">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>Cooling</name>
    <SourceElectricity units="kWh">13650.96</SourceElectricity>
    <SourceNaturalGas units="kWh">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>InteriorLighting</name>
    <SourceElectricity units="kWh">6554.26</SourceElectricity>
    <SourceNaturalGas units="kWh">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>ExteriorLighting</name>
    <SourceElectricity units="kWh">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>InteriorEquipment</name>
    <SourceElectricity units="kWh">7282.52</SourceElectricity>
    <SourceNaturalGas units="kWh">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>ExteriorEquipment</name>
    <SourceElectricity units="kWh">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>Fans</name>
    <SourceElectricity units="kWh">1052.50</SourceElectricity>
    <SourceNaturalGas units="kWh">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>Pumps</name>
    <SourceElectricity units="kWh">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>HeatRejection</name>
    <SourceElectricity units="kWh">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>Humidification</name>
    <SourceElectricity units="kWh">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>HeatRecovery</name>
    <SourceElectricity units="kWh">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>WaterSystems</name>
    <SourceElectricity units="kWh">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>Refrigeration</name>
    <SourceElectricity units="kWh">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>Generators</name>
    <SourceElectricity units="kWh">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
  <SourceEnergyEndUseComponentsSummaryRecord>
    <name>TotalSourceEnergyEndUseComponents</name>
    <SourceElectricity units="kWh">28725.49</SourceElectricity>
    <SourceNaturalGas units="kWh">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsSummaryRecord>
<note>Normalized Metrics</note>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>Heating</name>
    <SourceElectricity units="kWh/m2">3.70</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>Cooling</name>
    <SourceElectricity units="kWh/m2">273.02</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>InteriorLighting</name>
    <SourceElectricity units="kWh/m2">131.09</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>ExteriorLighting</name>
    <SourceElectricity units="kWh/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>InteriorEquipment</name>
    <SourceElectricity units="kWh/m2">145.65</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>ExteriorEquipment</name>
    <SourceElectricity units="kWh/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>Fans</name>
    <SourceElectricity units="kWh/m2">21.05</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>Pumps</name>
    <SourceElectricity units="kWh/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>HeatRejection</name>
    <SourceElectricity units="kWh/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>Humidification</name>
    <SourceElectricity units="kWh/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>HeatRecovery</name>
    <SourceElectricity units="kWh/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>WaterSystems</name>
    <SourceElectricity units="kWh/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>Refrigeration</name>
    <SourceElectricity units="kWh/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>Generators</name>
    <SourceElectricity units="kWh/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerConditionedFloorArea>
    <name>TotalSourceEnergyEndUseComponents</name>
    <SourceElectricity units="kWh/m2">574.51</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerConditionedFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>Heating</name>
    <SourceElectricity units="kWh/m2">3.70</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>Cooling</name>
    <SourceElectricity units="kWh/m2">273.02</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>InteriorLighting</name>
    <SourceElectricity units="kWh/m2">131.09</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>ExteriorLighting</name>
    <SourceElectricity units="kWh/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>InteriorEquipment</name>
    <SourceElectricity units="kWh/m2">145.65</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>ExteriorEquipment</name>
    <SourceElectricity units="kWh/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>Fans</name>
    <SourceElectricity units="kWh/m2">21.05</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>Pumps</name>
    <SourceElectricity units="kWh/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>HeatRejection</name>
    <SourceElectricity units="kWh/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>Humidification</name>
    <SourceElectricity units="kWh/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>HeatRecovery</name>
    <SourceElectricity units="kWh/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>WaterSystems</name>
    <SourceElectricity units="kWh/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>Refrigeration</name>
    <SourceElectricity units="kWh/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>Generators</name>
    <SourceElectricity units="kWh/m2">0.00</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
  <SourceEnergyEndUseComponentsPerTotalFloorArea>
    <name>TotalSourceEnergyEndUseComponents</name>
    <SourceElectricity units="kWh/m2">574.51</SourceElectricity>
    <SourceNaturalGas units="kWh/m2">0.00</SourceNaturalGas>
    <SourceAdditionalFuel units="kWh/m2">0.00</SourceAdditionalFuel>
    <SourceDistrictCooling units="kWh/m2">0.00</SourceDistrictCooling>
    <SourceDistrictHeating units="kWh/m2">0.00</SourceDistrictHeating>
  </SourceEnergyEndUseComponentsPerTotalFloorArea>
</SourceEnergyEndUseComponentsSummary>
<ClimaticDataSummary>
  <for>Entire Facility</for>
</ClimaticDataSummary>
<EnvelopeSummary>
  <for>Entire Facility</for>
  <OpaqueExterior>
    <name>Block1Zone1Wall100</name>
    <Construction>EWALL_CONSTRUCTION</Construction>
    <Reflectance>0.50</Reflectance>
    <UFactorWithFilm units="W/m2-K">1.012</UFactorWithFilm>
    <UFactorNoFilm units="W/m2-K">1.193</UFactorNoFilm>
    <GrossArea units="m2">24.75</GrossArea>
    <NetArea units="m2">17.32</NetArea>
    <Azimuth units="deg">0.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>N</CardinalDirection>
  </OpaqueExterior>
  <OpaqueExterior>
    <name>Block1Zone1Wall200</name>
    <Construction>EWALL_CONSTRUCTION</Construction>
    <Reflectance>0.50</Reflectance>
    <UFactorWithFilm units="W/m2-K">1.012</UFactorWithFilm>
    <UFactorNoFilm units="W/m2-K">1.193</UFactorNoFilm>
    <GrossArea units="m2">33.84</GrossArea>
    <NetArea units="m2">26.42</NetArea>
    <Azimuth units="deg">270.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>W</CardinalDirection>
  </OpaqueExterior>
  <OpaqueExterior>
    <name>Block1Zone1Wall300</name>
    <Construction>EWALL_CONSTRUCTION</Construction>
    <Reflectance>0.50</Reflectance>
    <UFactorWithFilm units="W/m2-K">1.012</UFactorWithFilm>
    <UFactorNoFilm units="W/m2-K">1.193</UFactorNoFilm>
    <GrossArea units="m2">42.94</GrossArea>
    <NetArea units="m2">35.51</NetArea>
    <Azimuth units="deg">180.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>S</CardinalDirection>
  </OpaqueExterior>
  <OpaqueExterior>
    <name>Block1Zone1Wall400</name>
    <Construction>EWALL_CONSTRUCTION</Construction>
    <Reflectance>0.50</Reflectance>
    <UFactorWithFilm units="W/m2-K">1.012</UFactorWithFilm>
    <UFactorNoFilm units="W/m2-K">1.193</UFactorNoFilm>
    <GrossArea units="m2">33.84</GrossArea>
    <NetArea units="m2">26.42</NetArea>
    <Azimuth units="deg">90.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>E</CardinalDirection>
  </OpaqueExterior>
  <OpaqueExterior>
    <name>Block1Zone1Groundfloor000</name>
    <Construction>FLOOR_CONSTRUCTION</Construction>
    <Reflectance>0.50</Reflectance>
    <UFactorWithFilm units="W/m2-K">2.114</UFactorWithFilm>
    <UFactorNoFilm units="W/m2-K">3.216</UFactorNoFilm>
    <GrossArea units="m2">50.00</GrossArea>
    <NetArea units="m2">50.00</NetArea>
    <Azimuth units="deg">90.00</Azimuth>
    <Tilt units="deg">180.00</Tilt>
  </OpaqueExterior>
  <OpaqueExterior>
    <name>Block1Zone1Roof500</name>
    <Construction>ROOF_CONSTRUCTION</Construction>
    <Reflectance>0.90</Reflectance>
    <UFactorWithFilm units="W/m2-K">0.488</UFactorWithFilm>
    <UFactorNoFilm units="W/m2-K">0.523</UFactorNoFilm>
    <GrossArea units="m2">53.21</GrossArea>
    <NetArea units="m2">53.21</NetArea>
    <Azimuth units="deg">0.00</Azimuth>
    <Tilt units="deg">19.99</Tilt>
  </OpaqueExterior>
  <ExteriorFenestration>
    <name>WinddowEast</name>
    <Construction>WINDOW_CONSTRUCTION</Construction>
    <GlassArea units="m2">7.42</GlassArea>
    <FrameArea units="m2">0.00</FrameArea>
    <DividerArea units="m2">0.00</DividerArea>
    <AreaOfOneOpening units="m2">7.42</AreaOfOneOpening>
    <AreaOfMultipliedOpenings units="m2">7.42</AreaOfMultipliedOpenings>
    <GlassUFactor units="W/m2-K">3.504</GlassUFactor>
    <GlassShgc>0.297</GlassShgc>
    <GlassVisibleTransmittance>0.501</GlassVisibleTransmittance>
    <ShadeControl>Yes</ShadeControl>
    <ParentSurface>BLOCK1:ZONE1_WALL_1_0_0</ParentSurface>
    <Azimuth units="deg">0.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>N</CardinalDirection>
  </ExteriorFenestration>
  <ExteriorFenestration>
    <name>WinddowWest</name>
    <Construction>WINDOW_CONSTRUCTION</Construction>
    <GlassArea units="m2">7.42</GlassArea>
    <FrameArea units="m2">0.00</FrameArea>
    <DividerArea units="m2">0.00</DividerArea>
    <AreaOfOneOpening units="m2">7.42</AreaOfOneOpening>
    <AreaOfMultipliedOpenings units="m2">7.42</AreaOfMultipliedOpenings>
    <GlassUFactor units="W/m2-K">3.504</GlassUFactor>
    <GlassShgc>0.297</GlassShgc>
    <GlassVisibleTransmittance>0.501</GlassVisibleTransmittance>
    <ShadeControl>Yes</ShadeControl>
    <ParentSurface>BLOCK1:ZONE1_WALL_2_0_0</ParentSurface>
    <Azimuth units="deg">270.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>W</CardinalDirection>
  </ExteriorFenestration>
  <ExteriorFenestration>
    <name>WinddowNorth</name>
    <Construction>WINDOW_CONSTRUCTION</Construction>
    <GlassArea units="m2">7.42</GlassArea>
    <FrameArea units="m2">0.00</FrameArea>
    <DividerArea units="m2">0.00</DividerArea>
    <AreaOfOneOpening units="m2">7.42</AreaOfOneOpening>
    <AreaOfMultipliedOpenings units="m2">7.42</AreaOfMultipliedOpenings>
    <GlassUFactor units="W/m2-K">3.504</GlassUFactor>
    <GlassShgc>0.297</GlassShgc>
    <GlassVisibleTransmittance>0.501</GlassVisibleTransmittance>
    <ShadeControl>Yes</ShadeControl>
    <ParentSurface>BLOCK1:ZONE1_WALL_3_0_0</ParentSurface>
    <Azimuth units="deg">180.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>S</CardinalDirection>
  </ExteriorFenestration>
  <ExteriorFenestration>
    <name>WinddowSouth</name>
    <Construction>WINDOW_CONSTRUCTION</Construction>
    <GlassArea units="m2">7.42</GlassArea>
    <FrameArea units="m2">0.00</FrameArea>
    <DividerArea units="m2">0.00</DividerArea>
    <AreaOfOneOpening units="m2">7.42</AreaOfOneOpening>
    <AreaOfMultipliedOpenings units="m2">7.42</AreaOfMultipliedOpenings>
    <GlassUFactor units="W/m2-K">3.504</GlassUFactor>
    <GlassShgc>0.297</GlassShgc>
    <GlassVisibleTransmittance>0.501</GlassVisibleTransmittance>
    <ShadeControl>Yes</ShadeControl>
    <ParentSurface>BLOCK1:ZONE1_WALL_4_0_0</ParentSurface>
    <Azimuth units="deg">90.00</Azimuth>
    <Tilt units="deg">90.00</Tilt>
    <CardinalDirection>E</CardinalDirection>
  </ExteriorFenestration>
  <ExteriorFenestration>
    <name>TotalOrAverage</name>
    <AreaOfMultipliedOpenings units="m2">29.70</AreaOfMultipliedOpenings>
    <GlassUFactor units="W/m2-K">3.504</GlassUFactor>
    <GlassShgc>0.297</GlassShgc>
    <GlassVisibleTransmittance>0.501</GlassVisibleTransmittance>
  </ExteriorFenestration>
  <ExteriorFenestration>
    <name>NorthTotalOrAverage</name>
    <AreaOfMultipliedOpenings units="m2">7.42</AreaOfMultipliedOpenings>
    <GlassUFactor units="W/m2-K">3.504</GlassUFactor>
    <GlassShgc>0.297</GlassShgc>
    <GlassVisibleTransmittance>0.501</GlassVisibleTransmittance>
  </ExteriorFenestration>
  <ExteriorFenestration>
    <name>NonNorthTotalOrAverage</name>
    <AreaOfMultipliedOpenings units="m2">22.27</AreaOfMultipliedOpenings>
    <GlassUFactor units="W/m2-K">3.504</GlassUFactor>
    <GlassShgc>0.297</GlassShgc>
    <GlassVisibleTransmittance>0.501</GlassVisibleTransmittance>
  </ExteriorFenestration>
  <InteriorFenestration>
    <name>TotalOrAverage</name>
    <AreaOfOpenings units="m2">0.00</AreaOfOpenings>
    <GlassUFactor units="W/m2-K">-</GlassUFactor>
    <GlassShgc>-</GlassShgc>
    <GlassVisibleTransmittance>-</GlassVisibleTransmittance>
  </InteriorFenestration>
</EnvelopeSummary>
<ShadingSummary>
  <for>Entire Facility</for>
  <SunlitFraction>
    <name>WinddowEast</name>
    <March219am>0.00</March219am>
    <March21Noon>0.00</March21Noon>
    <March213pm>0.00</March213pm>
    <June219am>1.00</June219am>
    <June21Noon>0.00</June21Noon>
    <June213pm>0.00</June213pm>
    <December219am>0.00</December219am>
    <December21Noon>0.00</December21Noon>
    <December213pm>0.00</December213pm>
  </SunlitFraction>
  <SunlitFraction>
    <name>WinddowWest</name>
    <March219am>0.00</March219am>
    <March21Noon>0.00</March21Noon>
    <March213pm>1.00</March213pm>
    <June219am>0.00</June219am>
    <June21Noon>0.00</June21Noon>
    <June213pm>1.00</June213pm>
    <December219am>0.00</December219am>
    <December21Noon>0.00</December21Noon>
    <December213pm>1.00</December213pm>
  </SunlitFraction>
  <SunlitFraction>
    <name>WinddowNorth</name>
    <March219am>1.00</March219am>
    <March21Noon>1.00</March21Noon>
    <March213pm>1.00</March213pm>
    <June219am>0.00</June219am>
    <June21Noon>1.00</June21Noon>
    <June213pm>1.00</June213pm>
    <December219am>1.00</December219am>
    <December21Noon>1.00</December21Noon>
    <December213pm>1.00</December213pm>
  </SunlitFraction>
  <SunlitFraction>
    <name>WinddowSouth</name>
    <March219am>1.00</March219am>
    <March21Noon>1.00</March21Noon>
    <March213pm>0.00</March213pm>
    <June219am>1.00</June219am>
    <June21Noon>1.00</June21Noon>
    <June213pm>0.00</June213pm>
    <December219am>1.00</December219am>
    <December21Noon>1.00</December21Noon>
    <December213pm>0.00</December213pm>
  </SunlitFraction>
  <WindowControl>
    <name>WinddowEast</name>
    <Name>INCIDENT SOLAR ON BLIND</Name>
    <Type>Interior Blind</Type>
    <ShadedConstruction>INT_BLIND_CONS</ShadedConstruction>
    <Control>AlwaysOff</Control>
    <GlareControl>No</GlareControl>
  </WindowControl>
  <WindowControl>
    <name>WinddowWest</name>
    <Name>INCIDENT SOLAR ON BLIND</Name>
    <Type>Interior Blind</Type>
    <ShadedConstruction>INT_BLIND_CONS</ShadedConstruction>
    <Control>AlwaysOff</Control>
    <GlareControl>No</GlareControl>
  </WindowControl>
  <WindowControl>
    <name>WinddowNorth</name>
    <Name>INCIDENT SOLAR ON BLIND</Name>
    <Type>Interior Blind</Type>
    <ShadedConstruction>INT_BLIND_CONS</ShadedConstruction>
    <Control>AlwaysOff</Control>
    <GlareControl>No</GlareControl>
  </WindowControl>
  <WindowControl>
    <name>WinddowSouth</name>
    <Name>INCIDENT SOLAR ON BLIND</Name>
    <Type>Interior Blind</Type>
    <ShadedConstruction>INT_BLIND_CONS</ShadedConstruction>
    <Control>AlwaysOff</Control>
    <GlareControl>No</GlareControl>
  </WindowControl>
</ShadingSummary>
<LightingSummary>
  <for>Entire Facility</for>
  <InteriorLighting>
    <name>InternalLightingLoad</name>
    <Zone>ZONE</Zone>
    <LightingPowerDensity units="W/m2">9.0000</LightingPowerDensity>
    <ZoneArea units="m2">50.00</ZoneArea>
    <TotalPower units="W">450.00</TotalPower>
    <EndUseSubcategory>General</EndUseSubcategory>
    <ScheduleName>INTERNAL LOAD SCH</ScheduleName>
    <ScheduledHoursWeek units="hr">88.20</ScheduledHoursWeek>
    <HoursWeek1 units="hr">168.00</HoursWeek1>
    <FullLoadHoursWeek units="hr">88.20</FullLoadHoursWeek>
    <ReturnAirFraction>0.0000</ReturnAirFraction>
    <ConditionedYN>Y</ConditionedYN>
    <Consumption units="kWh">2069.54</Consumption>
  </InteriorLighting>
  <InteriorLighting>
    <name>InteriorLightingTotal</name>
    <LightingPowerDensity units="W/m2">9.0000</LightingPowerDensity>
    <ZoneArea units="m2">50.00</ZoneArea>
    <TotalPower units="W">450.00</TotalPower>
    <Consumption units="kWh">2069.54</Consumption>
  </InteriorLighting>
  <ExteriorLighting>
    <name>ExteriorLightingTotal</name>
    <TotalWatts>0.00</TotalWatts>
    <Consumption units="kWh">0.00</Consumption>
  </ExteriorLighting>
</LightingSummary>
<EquipmentSummary>
  <for>Entire Facility</for>
  <CoolingCoils>
    <name>ZonePthpCoolingCoil</name>
    <Type>Coil:Cooling:DX:SingleSpeed</Type>
    <NominalTotalCapacity units="W">6513.55</NominalTotalCapacity>
    <NominalSensibleCapacity units="W">5216.33</NominalSensibleCapacity>
    <NominalLatentCapacity units="W">1297.22</NominalLatentCapacity>
    <NominalSensibleHeatRatio>0.80</NominalSensibleHeatRatio>
    <NominalEfficiency units="W/W">3.00</NominalEfficiency>
  </CoolingCoils>
  <footnote>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</footnote>
  <DxCoolingCoils>
    <name>ZonePthpCoolingCoil</name>
    <StandardRatedNetCoolingCapacity units="W">6238.7</StandardRatedNetCoolingCapacity>
    <StandardRatedNetCop units="W/W">2.55</StandardRatedNetCop>
    <Eer units="Btu/W-h">8.71</Eer>
    <Seer units="Btu/W-h">9.24</Seer>
    <Ieer units="Btu/W-h">8.93</Ieer>
  </DxCoolingCoils>
  <footnote>ANSI/AHRI ratings account for supply air fan heat and electric power.</footnote>
  <DxCoolingCoilAshrae127StandardRatingsReport>
    <name>ZonePthpCoolingCoil</name>
    <DxCoolingCoilType>Coil:Cooling:DX:SingleSpeed</DxCoolingCoilType>
  </DxCoolingCoilAshrae127StandardRatingsReport>
  <DxHeatingCoils>
    <name>ZonePthpHeatingCoil</name>
    <DxHeatingCoilType>Coil:Heating:DX:SingleSpeed</DxHeatingCoilType>
    <HighTemperatureHeatingNetRatingCapacity units="W">6795.3</HighTemperatureHeatingNetRatingCapacity>
    <LowTemperatureHeatingNetRatingCapacity units="W">3771.1</LowTemperatureHeatingNetRatingCapacity>
    <Hspf units="Btu/W-h">6.14</Hspf>
    <RegionNumber>4</RegionNumber>
  </DxHeatingCoils>
  <footnote>ANSI/AHRI ratings account for supply air fan heat and electric power.</footnote>
  <HeatingCoils>
    <name>ZonePthpHeatingCoil</name>
    <Type>Coil:Heating:DX:SingleSpeed</Type>
    <NominalTotalCapacity units="W">6513.55</NominalTotalCapacity>
    <NominalEfficiency units="W/W">2.75</NominalEfficiency>
  </HeatingCoils>
  <HeatingCoils>
    <name>ZonePthpSuppHeatingCoil</name>
    <Type>Coil:Heating:Electric</Type>
    <NominalTotalCapacity units="W">2941.13</NominalTotalCapacity>
    <NominalEfficiency units="W/W">1.00</NominalEfficiency>
  </HeatingCoils>
  <footnote>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</footnote>
  <Fans>
    <name>ZonePthpSupplyFan</name>
    <Type>Fan:OnOff</Type>
    <TotalEfficiency units="W/W">0.70</TotalEfficiency>
    <DeltaPressure units="pa">75.00</DeltaPressure>
    <MaxAirFlowRate units="m3/s">0.35</MaxAirFlowRate>
    <RatedElectricPower units="W">37.94</RatedElectricPower>
    <RatedPowerPerMaxAirFlowRate units="W-s/m3">107.14</RatedPowerPerMaxAirFlowRate>
    <MotorHeatInAirFraction>1.00</MotorHeatInAirFraction>
    <EndUse>General</EndUse>
  </Fans>
</EquipmentSummary>
<HvacSizingSummary>
  <for>Entire Facility</for>
  <ZoneSensibleCooling>
    <name>Zone</name>
    <CalculatedDesignLoad units="W">3685.08</CalculatedDesignLoad>
    <UserDesignLoad units="W">4237.84</UserDesignLoad>
    <UserDesignLoadPerArea units="W/m2">84.76</UserDesignLoadPerArea>
    <CalculatedDesignAirFlow units="m3/s">0.308</CalculatedDesignAirFlow>
    <UserDesignAirFlow units="m3/s">0.354</UserDesignAirFlow>
    <DesignDayName>MYSIMULATION</DesignDayName>
    <DateTimeOfPeakTimestamp>6/13 16:50:00</DateTimeOfPeakTimestamp>
    <ThermostatSetpointTemperatureAtPeakLoad units="C">24.00</ThermostatSetpointTemperatureAtPeakLoad>
    <IndoorTemperatureAtPeakLoad units="C">24.00</IndoorTemperatureAtPeakLoad>
    <IndoorHumidityRatioAtPeakLoad units="kgWater/kgAir">0.00813</IndoorHumidityRatioAtPeakLoad>
    <OutdoorTemperatureAtPeakLoad units="C">42.10</OutdoorTemperatureAtPeakLoad>
    <OutdoorHumidityRatioAtPeakLoad units="kgWater/kgAir">0.01259</OutdoorHumidityRatioAtPeakLoad>
    <MinimumOutdoorAirFlowRate units="m3/s">0.035</MinimumOutdoorAirFlowRate>
    <HeatGainRateFromDoas units="W">0.00</HeatGainRateFromDoas>
  </ZoneSensibleCooling>
  <footnote>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</footnote>
  <ZoneSensibleHeating>
    <name>Zone</name>
    <CalculatedDesignLoad units="W">2131.66</CalculatedDesignLoad>
    <UserDesignLoad units="W">2664.57</UserDesignLoad>
    <UserDesignLoadPerArea units="W/m2">53.29</UserDesignLoadPerArea>
    <CalculatedDesignAirFlow units="m3/s">0.057</CalculatedDesignAirFlow>
    <UserDesignAirFlow units="m3/s">0.071</UserDesignAirFlow>
    <DesignDayName>MYSIMULATION</DesignDayName>
    <DateTimeOfPeakTimestamp>1/20 09:00:00</DateTimeOfPeakTimestamp>
    <ThermostatSetpointTemperatureAtPeakLoad units="C">20.00</ThermostatSetpointTemperatureAtPeakLoad>
    <IndoorTemperatureAtPeakLoad units="C">20.00</IndoorTemperatureAtPeakLoad>
    <IndoorHumidityRatioAtPeakLoad units="kgWater/kgAir">0.00959</IndoorHumidityRatioAtPeakLoad>
    <OutdoorTemperatureAtPeakLoad units="C">10.70</OutdoorTemperatureAtPeakLoad>
    <OutdoorHumidityRatioAtPeakLoad units="kgWater/kgAir">0.00610</OutdoorHumidityRatioAtPeakLoad>
    <MinimumOutdoorAirFlowRate units="m3/s">0.035</MinimumOutdoorAirFlowRate>
    <HeatGainRateFromDoas units="W">0.00</HeatGainRateFromDoas>
  </ZoneSensibleHeating>
  <footnote>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</footnote>
</HvacSizingSummary>
<SystemSummary>
  <for>Entire Facility</for>
  <TimeNotComfortableBasedOnSimpleAshrae552004>
    <name>Zone</name>
    <WinterClothes units="hr">6065.83</WinterClothes>
    <SummerClothes units="hr">4424.50</SummerClothes>
    <SummerOrWinterClothes units="hr">2283.50</SummerOrWinterClothes>
  </TimeNotComfortableBasedOnSimpleAshrae552004>
  <TimeNotComfortableBasedOnSimpleAshrae552004>
    <name>Facility</name>
    <WinterClothes units="hr">6065.83</WinterClothes>
    <SummerClothes units="hr">4424.50</SummerClothes>
    <SummerOrWinterClothes units="hr">2283.50</SummerOrWinterClothes>
  </TimeNotComfortableBasedOnSimpleAshrae552004>
  <footnote>Aggregated over the RunPeriods for Weather</footnote>
  <TimeSetpointNotMet>
    <name>Zone</name>
    <DuringHeating units="hr">7.33</DuringHeating>
    <DuringCooling units="hr">0.00</DuringCooling>
    <DuringOccupiedHeating units="hr">7.33</DuringOccupiedHeating>
    <DuringOccupiedCooling units="hr">0.00</DuringOccupiedCooling>
  </TimeSetpointNotMet>
  <TimeSetpointNotMet>
    <name>Facility</name>
    <DuringHeating units="hr">7.33</DuringHeating>
    <DuringCooling units="hr">0.00</DuringCooling>
    <DuringOccupiedHeating units="hr">7.33</DuringOccupiedHeating>
    <DuringOccupiedCooling units="hr">0.00</DuringOccupiedCooling>
  </TimeSetpointNotMet>
  <footnote>Aggregated over the RunPeriods for Weather</footnote>
</SystemSummary>
<OutdoorAirSummary>
  <for>Entire Facility</for>
  <AverageOutdoorAirDuringOccupiedHours>
    <name>Zone</name>
    <AverageNumberOfOccupants>2.62</AverageNumberOfOccupants>
    <NominalNumberOfOccupants>5.00</NominalNumberOfOccupants>
    <ZoneVolume units="m3">239.31</ZoneVolume>
    <MechanicalVentilation units="ach">0.536</MechanicalVentilation>
    <Infiltration units="ach">0.000</Infiltration>
    <AfnInfiltration units="ach">0.000</AfnInfiltration>
    <SimpleVentilation units="ach">0.000</SimpleVentilation>
  </AverageOutdoorAirDuringOccupiedHours>
  <footnote>Values shown for a single zone without multipliers</footnote>
  <MinimumOutdoorAirDuringOccupiedHours>
    <name>Zone</name>
    <AverageNumberOfOccupants>2.62</AverageNumberOfOccupants>
    <NominalNumberOfOccupants>5.00</NominalNumberOfOccupants>
    <ZoneVolume units="m3">239.31</ZoneVolume>
    <MechanicalVentilation units="ach">0.507</MechanicalVentilation>
    <Infiltration units="ach">0.000</Infiltration>
    <AfnInfiltration units="ach">0.000</AfnInfiltration>
    <SimpleVentilation units="ach">0.000</SimpleVentilation>
  </MinimumOutdoorAirDuringOccupiedHours>
  <footnote>Values shown for a single zone without multipliers</footnote>
</OutdoorAirSummary>
<ObjectCountSummary>
  <for>Entire Facility</for>
  <SurfacesByClass>
    <name>Wall</name>
    <Total>4</Total>
    <Outdoors>4</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>Floor</name>
    <Total>1</Total>
    <Outdoors>1</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>Roof</name>
    <Total>1</Total>
    <Outdoors>1</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>InternalMass</name>
    <Total>0</Total>
    <Outdoors>0</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>BuildingDetachedShading</name>
    <Total>0</Total>
    <Outdoors>0</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>FixedDetachedShading</name>
    <Total>0</Total>
    <Outdoors>0</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>Window</name>
    <Total>4</Total>
    <Outdoors>4</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>Door</name>
    <Total>0</Total>
    <Outdoors>0</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>GlassDoor</name>
    <Total>0</Total>
    <Outdoors>0</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>Shading</name>
    <Total>0</Total>
    <Outdoors>0</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>Overhang</name>
    <Total>0</Total>
    <Outdoors>0</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>Fin</name>
    <Total>0</Total>
    <Outdoors>0</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>TubularDaylightingDeviceDome</name>
    <Total>0</Total>
    <Outdoors>0</Outdoors>
  </SurfacesByClass>
  <SurfacesByClass>
    <name>TubularDaylightingDeviceDiffuser</name>
    <Total>0</Total>
    <Outdoors>0</Outdoors>
  </SurfacesByClass>
  <Hvac>
    <name>Count</name>
    <HvacAirLoops>0</HvacAirLoops>
    <ConditionedZones>1</ConditionedZones>
    <UnconditionedZones>0</UnconditionedZones>
    <SupplyPlenums>0</SupplyPlenums>
    <ReturnPlenums>0</ReturnPlenums>
  </Hvac>
  <InputFields>
    <name>Count</name>
    <IdfObjects>125</IdfObjects>
    <DefaultedFields>10</DefaultedFields>
    <FieldsWithDefaults>205</FieldsWithDefaults>
    <AutosizedFields>14</AutosizedFields>
    <AutosizableFields>17</AutosizableFields>
    <AutocalculatedFields>10</AutocalculatedFields>
    <AutocalculatableFields>16</AutocalculatableFields>
  </InputFields>
</ObjectCountSummary>
<EnergyMeters>
  <for>Entire Facility</for>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricityFacility</name>
    <ElectricityAnnualValue units="kWh">9070.26</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">227.94</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">2837.90</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>10-JUN-18:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricityBuilding</name>
    <ElectricityAnnualValue units="kWh">4369.05</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">190.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">855.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-18:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricityZoneZone</name>
    <ElectricityAnnualValue units="kWh">4369.05</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">190.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">855.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-18:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>InteriorlightsElectricity</name>
    <ElectricityAnnualValue units="kWh">2069.55</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">90.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">405.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-18:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>InteriorlightsElectricityZoneZone</name>
    <ElectricityAnnualValue units="kWh">2069.55</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">90.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">405.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-18:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>GeneralInteriorlightsElectricity</name>
    <ElectricityAnnualValue units="kWh">2069.55</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">90.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">405.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-18:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>InteriorequipmentElectricity</name>
    <ElectricityAnnualValue units="kWh">2299.50</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">100.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">450.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-18:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>InteriorequipmentElectricityZoneZone</name>
    <ElectricityAnnualValue units="kWh">2299.50</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">100.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">450.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-18:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>GeneralInteriorequipmentElectricity</name>
    <ElectricityAnnualValue units="kWh">2299.50</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">100.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">450.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-18:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricitypurchasedFacility</name>
    <ElectricityAnnualValue units="kWh">9070.26</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">227.94</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">2837.90</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>10-JUN-18:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricitypurchasedPlant</name>
    <ElectricityAnnualValue units="kWh">9070.26</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">227.94</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">2837.90</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>10-JUN-18:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>CogenerationElectricitypurchased</name>
    <ElectricityAnnualValue units="kWh">9070.26</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">227.94</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">2837.90</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>10-JUN-18:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricitysurplussoldFacility</name>
    <ElectricityAnnualValue units="kWh">0.00</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">0.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-00:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricitysurplussoldPlant</name>
    <ElectricityAnnualValue units="kWh">0.00</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">0.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-00:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>CogenerationElectricitysurplussold</name>
    <ElectricityAnnualValue units="kWh">0.00</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">0.00</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-00:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricitynetFacility</name>
    <ElectricityAnnualValue units="kWh">9070.26</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">227.94</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">2837.90</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>10-JUN-18:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricitynetPlant</name>
    <ElectricityAnnualValue units="kWh">9070.26</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">227.94</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">2837.90</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>10-JUN-18:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>CogenerationElectricitynet</name>
    <ElectricityAnnualValue units="kWh">9070.26</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">227.94</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">2837.90</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>10-JUN-18:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>ElectricityHvac</name>
    <ElectricityAnnualValue units="kWh">4701.21</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">37.94</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">2397.36</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>20-JAN-08:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>FansElectricity</name>
    <ElectricityAnnualValue units="kWh">332.33</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">37.94</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>13-JAN-08:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">37.94</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-08:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>GeneralFansElectricity</name>
    <ElectricityAnnualValue units="kWh">332.33</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">37.94</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>13-JAN-08:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">37.94</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-08:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>CoolingElectricity</name>
    <ElectricityAnnualValue units="kWh">4310.38</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">2080.96</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>10-JUN-16:00</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesElectricity>
    <name>HeatingElectricity</name>
    <ElectricityAnnualValue units="kWh">58.49</ElectricityAnnualValue>
    <ElectricityMinimumValue units="W">0.00</ElectricityMinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <ElectricityMaximumValue units="W">2359.43</ElectricityMaximumValue>
    <TimestampOfMaximumTimestamp>20-JAN-08:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesElectricity>
  <AnnualAndPeakValuesOtherByWeightMass>
    <name>CarbonEquivalentFacility</name>
    <AnnualValue units="kg">0.00</AnnualValue>
    <MinimumValue units="kg/s">0.000</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <MaximumValue units="kg/s">0.000</MaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-00:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOtherByWeightMass>
  <AnnualAndPeakValuesOtherByWeightMass>
    <name>CarbonequivalentemissionsCarbonEquivalent</name>
    <AnnualValue units="kg">0.00</AnnualValue>
    <MinimumValue units="kg/s">0.000</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <MaximumValue units="kg/s">0.000</MaximumValue>
    <TimestampOfMaximumTimestamp>01-JAN-00:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOtherByWeightMass>
  <AnnualAndPeakValuesOther>
    <name>EnergytransferFacility</name>
    <AnnualValue units="kWh">20991.26</AnnualValue>
    <MinimumValue units="W">0.03</MinimumValue>
    <TimestampOfMinimumTimestamp>27-JAN-13:40</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">8741.85</MaximumValue>
    <TimestampOfMaximumTimestamp>19-JUN-15:30</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>EnergytransferBuilding</name>
    <AnnualValue units="kWh">8352.60</AnnualValue>
    <MinimumValue units="W">0.03</MinimumValue>
    <TimestampOfMinimumTimestamp>27-JAN-13:40</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">4008.08</MaximumValue>
    <TimestampOfMaximumTimestamp>20-JAN-08:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>EnergytransferZoneZone</name>
    <AnnualValue units="kWh">8352.60</AnnualValue>
    <MinimumValue units="W">0.03</MinimumValue>
    <TimestampOfMinimumTimestamp>27-JAN-13:40</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">4008.08</MaximumValue>
    <TimestampOfMaximumTimestamp>20-JAN-08:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>HeatingEnergytransfer</name>
    <AnnualValue units="kWh">98.10</AnnualValue>
    <MinimumValue units="W">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">3907.14</MaximumValue>
    <TimestampOfMaximumTimestamp>20-JAN-08:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>HeatingEnergytransferZoneZone</name>
    <AnnualValue units="kWh">98.10</AnnualValue>
    <MinimumValue units="W">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">3907.14</MaximumValue>
    <TimestampOfMaximumTimestamp>20-JAN-08:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>CoolingEnergytransfer</name>
    <AnnualValue units="kWh">8254.50</AnnualValue>
    <MinimumValue units="W">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-08:30</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">3711.88</MaximumValue>
    <TimestampOfMaximumTimestamp>13-JUN-16:30</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>CoolingEnergytransferZoneZone</name>
    <AnnualValue units="kWh">8254.50</AnnualValue>
    <MinimumValue units="W">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-08:30</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">3711.88</MaximumValue>
    <TimestampOfMaximumTimestamp>13-JUN-16:30</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>EnergytransferHvac</name>
    <AnnualValue units="kWh">12638.65</AnnualValue>
    <MinimumValue units="W">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">5423.65</MaximumValue>
    <TimestampOfMaximumTimestamp>19-JUN-15:30</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>CoolingcoilsEnergytransfer</name>
    <AnnualValue units="kWh">12508.30</AnnualValue>
    <MinimumValue units="W">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">5423.65</MaximumValue>
    <TimestampOfMaximumTimestamp>19-JUN-15:30</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
  <AnnualAndPeakValuesOther>
    <name>HeatingcoilsEnergytransfer</name>
    <AnnualValue units="kWh">130.36</AnnualValue>
    <MinimumValue units="W">0.00</MinimumValue>
    <TimestampOfMinimumTimestamp>01-JAN-00:10</TimestampOfMinimumTimestamp>
    <MaximumValue units="W">4423.34</MaximumValue>
    <TimestampOfMaximumTimestamp>20-JAN-08:10</TimestampOfMaximumTimestamp>
  </AnnualAndPeakValuesOther>
</EnergyMeters>
<SensibleHeatGainSummary>
  <for>Entire Facility</for>
  <AnnualBuildingSensibleHeatGainComponents>
    <name>Zone</name>
    <HvacZoneEqOtherSensibleAirHeating units="kWh">98.103</HvacZoneEqOtherSensibleAirHeating>
    <HvacZoneEqOtherSensibleAirCooling units="kWh">-8254.46</HvacZoneEqOtherSensibleAirCooling>
    <HvacTerminalUnitSensibleAirHeating units="kWh">0.000</HvacTerminalUnitSensibleAirHeating>
    <HvacTerminalUnitSensibleAirCooling units="kWh">0.000</HvacTerminalUnitSensibleAirCooling>
    <HvacInputHeatedSurfaceHeating units="kWh">0.000</HvacInputHeatedSurfaceHeating>
    <HvacInputCooledSurfaceCooling units="kWh">0.000</HvacInputCooledSurfaceCooling>
    <PeopleSensibleHeatAddition units="kWh">1608.342</PeopleSensibleHeatAddition>
    <LightsSensibleHeatAddition units="kWh">2069.552</LightsSensibleHeatAddition>
    <EquipmentSensibleHeatAddition units="kWh">2299.502</EquipmentSensibleHeatAddition>
    <WindowHeatAddition units="kWh">7336.554</WindowHeatAddition>
    <InterzoneAirTransferHeatAddition units="kWh">0.000</InterzoneAirTransferHeatAddition>
    <InfiltrationHeatAddition units="kWh">0.000</InfiltrationHeatAddition>
    <OpaqueSurfaceConductionAndOtherHeatAddition units="kWh">0.229</OpaqueSurfaceConductionAndOtherHeatAddition>
    <EquipmentSensibleHeatRemoval units="kWh">0.000</EquipmentSensibleHeatRemoval>
    <WindowHeatRemoval units="kWh">-1400.17</WindowHeatRemoval>
    <InterzoneAirTransferHeatRemoval units="kWh">0.000</InterzoneAirTransferHeatRemoval>
    <InfiltrationHeatRemoval units="kWh">0.000</InfiltrationHeatRemoval>
    <OpaqueSurfaceConductionAndOtherHeatRemoval units="kWh">-3757.43</OpaqueSurfaceConductionAndOtherHeatRemoval>
  </AnnualBuildingSensibleHeatGainComponents>
  <AnnualBuildingSensibleHeatGainComponents>
    <name>TotalFacility</name>
    <HvacZoneEqOtherSensibleAirHeating units="kWh">98.103</HvacZoneEqOtherSensibleAirHeating>
    <HvacZoneEqOtherSensibleAirCooling units="kWh">-8254.46</HvacZoneEqOtherSensibleAirCooling>
    <HvacTerminalUnitSensibleAirHeating units="kWh">0.000</HvacTerminalUnitSensibleAirHeating>
    <HvacTerminalUnitSensibleAirCooling units="kWh">0.000</HvacTerminalUnitSensibleAirCooling>
    <HvacInputHeatedSurfaceHeating units="kWh">0.000</HvacInputHeatedSurfaceHeating>
    <HvacInputCooledSurfaceCooling units="kWh">0.000</HvacInputCooledSurfaceCooling>
    <PeopleSensibleHeatAddition units="kWh">1608.342</PeopleSensibleHeatAddition>
    <LightsSensibleHeatAddition units="kWh">2069.552</LightsSensibleHeatAddition>
    <EquipmentSensibleHeatAddition units="kWh">2299.502</EquipmentSensibleHeatAddition>
    <WindowHeatAddition units="kWh">7336.554</WindowHeatAddition>
    <InterzoneAirTransferHeatAddition units="kWh">0.000</InterzoneAirTransferHeatAddition>
    <InfiltrationHeatAddition units="kWh">0.000</InfiltrationHeatAddition>
    <OpaqueSurfaceConductionAndOtherHeatAddition units="kWh">0.229</OpaqueSurfaceConductionAndOtherHeatAddition>
    <EquipmentSensibleHeatRemoval units="kWh">0.000</EquipmentSensibleHeatRemoval>
    <WindowHeatRemoval units="kWh">-1400.17</WindowHeatRemoval>
    <InterzoneAirTransferHeatRemoval units="kWh">0.000</InterzoneAirTransferHeatRemoval>
    <InfiltrationHeatRemoval units="kWh">0.000</InfiltrationHeatRemoval>
    <OpaqueSurfaceConductionAndOtherHeatRemoval units="kWh">-3757.43</OpaqueSurfaceConductionAndOtherHeatRemoval>
  </AnnualBuildingSensibleHeatGainComponents>
  <PeakCoolingSensibleHeatGainComponents>
    <name>Zone</name>
    <TimeOfPeakTimestamp>13-JUN-16:30</TimeOfPeakTimestamp>
    <HvacZoneEqOtherSensibleAirHeating units="W">0.00</HvacZoneEqOtherSensibleAirHeating>
    <HvacZoneEqOtherSensibleAirCooling units="W">-3711.77</HvacZoneEqOtherSensibleAirCooling>
    <HvacTerminalUnitSensibleAirHeating units="W">0.00</HvacTerminalUnitSensibleAirHeating>
    <HvacTerminalUnitSensibleAirCooling units="W">0.00</HvacTerminalUnitSensibleAirCooling>
    <HvacInputHeatedSurfaceHeating units="W">0.00</HvacInputHeatedSurfaceHeating>
    <HvacInputCooledSurfaceCooling units="W">0.00</HvacInputCooledSurfaceCooling>
    <PeopleSensibleHeatAddition units="W">204.53</PeopleSensibleHeatAddition>
    <LightsSensibleHeatAddition units="W">270.00</LightsSensibleHeatAddition>
    <EquipmentSensibleHeatAddition units="W">300.00</EquipmentSensibleHeatAddition>
    <WindowHeatAddition units="W">3440.85</WindowHeatAddition>
    <InterzoneAirTransferHeatAddition units="W">0.00</InterzoneAirTransferHeatAddition>
    <InfiltrationHeatAddition units="W">0.00</InfiltrationHeatAddition>
    <OpaqueSurfaceConductionAndOtherHeatAddition units="W">0.00</OpaqueSurfaceConductionAndOtherHeatAddition>
    <EquipmentSensibleHeatRemoval units="W">0.00</EquipmentSensibleHeatRemoval>
    <WindowHeatRemoval units="W">-0.00</WindowHeatRemoval>
    <InterzoneAirTransferHeatRemoval units="W">0.00</InterzoneAirTransferHeatRemoval>
    <InfiltrationHeatRemoval units="W">0.00</InfiltrationHeatRemoval>
    <OpaqueSurfaceConductionAndOtherHeatRemoval units="W">-503.62</OpaqueSurfaceConductionAndOtherHeatRemoval>
  </PeakCoolingSensibleHeatGainComponents>
  <PeakCoolingSensibleHeatGainComponents>
    <name>TotalFacility</name>
    <TimeOfPeakTimestamp>13-JUN-16:30</TimeOfPeakTimestamp>
    <HvacZoneEqOtherSensibleAirHeating units="W">0.00</HvacZoneEqOtherSensibleAirHeating>
    <HvacZoneEqOtherSensibleAirCooling units="W">-3711.77</HvacZoneEqOtherSensibleAirCooling>
    <HvacTerminalUnitSensibleAirHeating units="W">0.00</HvacTerminalUnitSensibleAirHeating>
    <HvacTerminalUnitSensibleAirCooling units="W">0.00</HvacTerminalUnitSensibleAirCooling>
    <HvacInputHeatedSurfaceHeating units="W">0.00</HvacInputHeatedSurfaceHeating>
    <HvacInputCooledSurfaceCooling units="W">0.00</HvacInputCooledSurfaceCooling>
    <PeopleSensibleHeatAddition units="W">204.53</PeopleSensibleHeatAddition>
    <LightsSensibleHeatAddition units="W">270.00</LightsSensibleHeatAddition>
    <EquipmentSensibleHeatAddition units="W">300.00</EquipmentSensibleHeatAddition>
    <WindowHeatAddition units="W">3440.85</WindowHeatAddition>
    <InterzoneAirTransferHeatAddition units="W">0.00</InterzoneAirTransferHeatAddition>
    <InfiltrationHeatAddition units="W">0.00</InfiltrationHeatAddition>
    <OpaqueSurfaceConductionAndOtherHeatAddition units="W">0.00</OpaqueSurfaceConductionAndOtherHeatAddition>
    <EquipmentSensibleHeatRemoval units="W">0.00</EquipmentSensibleHeatRemoval>
    <WindowHeatRemoval units="W">0.00</WindowHeatRemoval>
    <InterzoneAirTransferHeatRemoval units="W">0.00</InterzoneAirTransferHeatRemoval>
    <InfiltrationHeatRemoval units="W">0.00</InfiltrationHeatRemoval>
    <OpaqueSurfaceConductionAndOtherHeatRemoval units="W">-503.62</OpaqueSurfaceConductionAndOtherHeatRemoval>
  </PeakCoolingSensibleHeatGainComponents>
  <PeakHeatingSensibleHeatGainComponents>
    <name>Zone</name>
    <TimeOfPeakTimestamp>10-JAN-08:62</TimeOfPeakTimestamp>
    <HvacZoneEqOtherSensibleAirHeating units="W">10387.33</HvacZoneEqOtherSensibleAirHeating>
    <HvacZoneEqOtherSensibleAirCooling units="W">0.00</HvacZoneEqOtherSensibleAirCooling>
    <HvacTerminalUnitSensibleAirHeating units="W">0.00</HvacTerminalUnitSensibleAirHeating>
    <HvacTerminalUnitSensibleAirCooling units="W">0.00</HvacTerminalUnitSensibleAirCooling>
    <HvacInputHeatedSurfaceHeating units="W">0.00</HvacInputHeatedSurfaceHeating>
    <HvacInputCooledSurfaceCooling units="W">0.00</HvacInputCooledSurfaceCooling>
    <PeopleSensibleHeatAddition units="W">70.00</PeopleSensibleHeatAddition>
    <LightsSensibleHeatAddition units="W">90.00</LightsSensibleHeatAddition>
    <EquipmentSensibleHeatAddition units="W">100.00</EquipmentSensibleHeatAddition>
    <WindowHeatAddition units="W">0.00</WindowHeatAddition>
    <InterzoneAirTransferHeatAddition units="W">0.00</InterzoneAirTransferHeatAddition>
    <InfiltrationHeatAddition units="W">0.00</InfiltrationHeatAddition>
    <OpaqueSurfaceConductionAndOtherHeatAddition units="W">0.00</OpaqueSurfaceConductionAndOtherHeatAddition>
    <EquipmentSensibleHeatRemoval units="W">0.00</EquipmentSensibleHeatRemoval>
    <WindowHeatRemoval units="W">-186.61</WindowHeatRemoval>
    <InterzoneAirTransferHeatRemoval units="W">0.00</InterzoneAirTransferHeatRemoval>
    <InfiltrationHeatRemoval units="W">0.00</InfiltrationHeatRemoval>
    <OpaqueSurfaceConductionAndOtherHeatRemoval units="W">-10460.72</OpaqueSurfaceConductionAndOtherHeatRemoval>
  </PeakHeatingSensibleHeatGainComponents>
  <PeakHeatingSensibleHeatGainComponents>
    <name>TotalFacility</name>
    <TimeOfPeakTimestamp>10-JAN-08:62</TimeOfPeakTimestamp>
    <HvacZoneEqOtherSensibleAirHeating units="W">10387.33</HvacZoneEqOtherSensibleAirHeating>
    <HvacZoneEqOtherSensibleAirCooling units="W">0.00</HvacZoneEqOtherSensibleAirCooling>
    <HvacTerminalUnitSensibleAirHeating units="W">0.00</HvacTerminalUnitSensibleAirHeating>
    <HvacTerminalUnitSensibleAirCooling units="W">0.00</HvacTerminalUnitSensibleAirCooling>
    <HvacInputHeatedSurfaceHeating units="W">0.00</HvacInputHeatedSurfaceHeating>
    <HvacInputCooledSurfaceCooling units="W">0.00</HvacInputCooledSurfaceCooling>
    <PeopleSensibleHeatAddition units="W">70.00</PeopleSensibleHeatAddition>
    <LightsSensibleHeatAddition units="W">90.00</LightsSensibleHeatAddition>
    <EquipmentSensibleHeatAddition units="W">100.00</EquipmentSensibleHeatAddition>
    <WindowHeatAddition units="W">0.00</WindowHeatAddition>
    <InterzoneAirTransferHeatAddition units="W">0.00</InterzoneAirTransferHeatAddition>
    <InfiltrationHeatAddition units="W">0.00</InfiltrationHeatAddition>
    <OpaqueSurfaceConductionAndOtherHeatAddition units="W">0.00</OpaqueSurfaceConductionAndOtherHeatAddition>
    <EquipmentSensibleHeatRemoval units="W">0.00</EquipmentSensibleHeatRemoval>
    <WindowHeatRemoval units="W">-186.61</WindowHeatRemoval>
    <InterzoneAirTransferHeatRemoval units="W">0.00</InterzoneAirTransferHeatRemoval>
    <InfiltrationHeatRemoval units="W">0.00</InfiltrationHeatRemoval>
    <OpaqueSurfaceConductionAndOtherHeatRemoval units="W">-10460.72</OpaqueSurfaceConductionAndOtherHeatRemoval>
  </PeakHeatingSensibleHeatGainComponents>
</SensibleHeatGainSummary>
<Standard621Summary>
  <for>Entire Facility</for>
</Standard621Summary>
<LeedSummary>
  <for>Entire Facility</for>
  <Sec11aGeneralInformation>
    <name>Data</name>
    <WeatherFile>RUNPERIODCOOLROOF ** New Delhi Delhi IND ISHRAE WMO#=421820</WeatherFile>
    <TotalGrossFloorArea units="m2">
50.00</TotalGrossFloorArea>
    <PrincipalHeatingSource>Electricity</PrincipalHeatingSource>
  </Sec11aGeneralInformation>
  <Eap21SpaceUsageType>
    <name>Zone</name>
    <SpaceArea units="m2">50.00</SpaceArea>
    <RegularlyOccupiedArea units="m2">50.00</RegularlyOccupiedArea>
    <UnconditionedArea units="m2">0.00</UnconditionedArea>
    <TypicalHoursWeekInOperation units="hr/wk">168.00</TypicalHoursWeekInOperation>
  </Eap21SpaceUsageType>
  <Eap21SpaceUsageType>
    <name>Totals</name>
    <SpaceArea units="m2">50.00</SpaceArea>
    <RegularlyOccupiedArea units="m2">50.00</RegularlyOccupiedArea>
    <UnconditionedArea units="m2">0.00</UnconditionedArea>
  </Eap21SpaceUsageType>
  <Eap22AdvisoryMessages>
    <name>Data</name>
    <NumberOfHoursHeatingLoadsNotMet>7.33</NumberOfHoursHeatingLoadsNotMet>
    <NumberOfHoursCoolingLoadsNotMet>0.00</NumberOfHoursCoolingLoadsNotMet>
    <NumberOfHoursNotMet>7.33</NumberOfHoursNotMet>
  </Eap22AdvisoryMessages>
  <Eap23EnergyTypeSummary>
    <name>Electricity</name>
    <UtilityRate>ELECTRICITYCOST</UtilityRate>
    <VirtualRate units="$/unit energy">6.000</VirtualRate>
    <UnitsOfEnergy>kWh</UnitsOfEnergy>
    <UnitsOfDemand>kW</UnitsOfDemand>
  </Eap23EnergyTypeSummary>
  <Eap245PerformanceRatingMethodCompliance>
    <name>HeatingNotSubdivided</name>
    <ElectricEnergyUse units="kWh">58.49</ElectricEnergyUse>
    <ElectricDemand units="W">2359.43</ElectricDemand>
    <NaturalGasEnergyUse units="kWh">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <AdditionalFuelUse units="kWh">0.00</AdditionalFuelUse>
    <AdditionalFuelDemand units="W">0.00</AdditionalFuelDemand>
    <DistrictCoolingUse units="kWh">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="kWh">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>CoolingNotSubdivided</name>
    <ElectricEnergyUse units="kWh">4310.38</ElectricEnergyUse>
    <ElectricDemand units="W">2080.96</ElectricDemand>
    <NaturalGasEnergyUse units="kWh">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <AdditionalFuelUse units="kWh">0.00</AdditionalFuelUse>
    <AdditionalFuelDemand units="W">0.00</AdditionalFuelDemand>
    <DistrictCoolingUse units="kWh">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="kWh">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>InteriorLightingGeneral</name>
    <ElectricEnergyUse units="kWh">2069.55</ElectricEnergyUse>
    <ElectricDemand units="W">405.00</ElectricDemand>
    <NaturalGasEnergyUse units="kWh">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <AdditionalFuelUse units="kWh">0.00</AdditionalFuelUse>
    <AdditionalFuelDemand units="W">0.00</AdditionalFuelDemand>
    <DistrictCoolingUse units="kWh">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="kWh">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>ExteriorLightingNotSubdivided</name>
    <ElectricEnergyUse units="kWh">0.00</ElectricEnergyUse>
    <ElectricDemand units="W">0.00</ElectricDemand>
    <NaturalGasEnergyUse units="kWh">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <AdditionalFuelUse units="kWh">0.00</AdditionalFuelUse>
    <AdditionalFuelDemand units="W">0.00</AdditionalFuelDemand>
    <DistrictCoolingUse units="kWh">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="kWh">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>InteriorEquipmentGeneral</name>
    <ElectricEnergyUse units="kWh">2299.50</ElectricEnergyUse>
    <ElectricDemand units="W">450.00</ElectricDemand>
    <NaturalGasEnergyUse units="kWh">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <AdditionalFuelUse units="kWh">0.00</AdditionalFuelUse>
    <AdditionalFuelDemand units="W">0.00</AdditionalFuelDemand>
    <DistrictCoolingUse units="kWh">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="kWh">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>ExteriorEquipmentNotSubdivided</name>
    <ElectricEnergyUse units="kWh">0.00</ElectricEnergyUse>
    <ElectricDemand units="W">0.00</ElectricDemand>
    <NaturalGasEnergyUse units="kWh">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <AdditionalFuelUse units="kWh">0.00</AdditionalFuelUse>
    <AdditionalFuelDemand units="W">0.00</AdditionalFuelDemand>
    <DistrictCoolingUse units="kWh">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="kWh">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>FansGeneral</name>
    <ElectricEnergyUse units="kWh">332.33</ElectricEnergyUse>
    <ElectricDemand units="W">37.94</ElectricDemand>
    <NaturalGasEnergyUse units="kWh">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <AdditionalFuelUse units="kWh">0.00</AdditionalFuelUse>
    <AdditionalFuelDemand units="W">0.00</AdditionalFuelDemand>
    <DistrictCoolingUse units="kWh">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="kWh">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>PumpsNotSubdivided</name>
    <ElectricEnergyUse units="kWh">0.00</ElectricEnergyUse>
    <ElectricDemand units="W">0.00</ElectricDemand>
    <NaturalGasEnergyUse units="kWh">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <AdditionalFuelUse units="kWh">0.00</AdditionalFuelUse>
    <AdditionalFuelDemand units="W">0.00</AdditionalFuelDemand>
    <DistrictCoolingUse units="kWh">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="kWh">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>HeatRejectionNotSubdivided</name>
    <ElectricEnergyUse units="kWh">0.00</ElectricEnergyUse>
    <ElectricDemand units="W">0.00</ElectricDemand>
    <NaturalGasEnergyUse units="kWh">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <AdditionalFuelUse units="kWh">0.00</AdditionalFuelUse>
    <AdditionalFuelDemand units="W">0.00</AdditionalFuelDemand>
    <DistrictCoolingUse units="kWh">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="kWh">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>HumidificationNotSubdivided</name>
    <ElectricEnergyUse units="kWh">0.00</ElectricEnergyUse>
    <ElectricDemand units="W">0.00</ElectricDemand>
    <NaturalGasEnergyUse units="kWh">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <AdditionalFuelUse units="kWh">0.00</AdditionalFuelUse>
    <AdditionalFuelDemand units="W">0.00</AdditionalFuelDemand>
    <DistrictCoolingUse units="kWh">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="kWh">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>HeatRecoveryNotSubdivided</name>
    <ElectricEnergyUse units="kWh">0.00</ElectricEnergyUse>
    <ElectricDemand units="W">0.00</ElectricDemand>
    <NaturalGasEnergyUse units="kWh">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <AdditionalFuelUse units="kWh">0.00</AdditionalFuelUse>
    <AdditionalFuelDemand units="W">0.00</AdditionalFuelDemand>
    <DistrictCoolingUse units="kWh">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="kWh">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>WaterSystemsNotSubdivided</name>
    <ElectricEnergyUse units="kWh">0.00</ElectricEnergyUse>
    <ElectricDemand units="W">0.00</ElectricDemand>
    <NaturalGasEnergyUse units="kWh">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <AdditionalFuelUse units="kWh">0.00</AdditionalFuelUse>
    <AdditionalFuelDemand units="W">0.00</AdditionalFuelDemand>
    <DistrictCoolingUse units="kWh">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="kWh">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>RefrigerationNotSubdivided</name>
    <ElectricEnergyUse units="kWh">0.00</ElectricEnergyUse>
    <ElectricDemand units="W">0.00</ElectricDemand>
    <NaturalGasEnergyUse units="kWh">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <AdditionalFuelUse units="kWh">0.00</AdditionalFuelUse>
    <AdditionalFuelDemand units="W">0.00</AdditionalFuelDemand>
    <DistrictCoolingUse units="kWh">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="kWh">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap245PerformanceRatingMethodCompliance>
    <name>GeneratorsNotSubdivided</name>
    <ElectricEnergyUse units="kWh">0.00</ElectricEnergyUse>
    <ElectricDemand units="W">0.00</ElectricDemand>
    <NaturalGasEnergyUse units="kWh">0.00</NaturalGasEnergyUse>
    <NaturalGasDemand units="W">0.00</NaturalGasDemand>
    <AdditionalFuelUse units="kWh">0.00</AdditionalFuelUse>
    <AdditionalFuelDemand units="W">0.00</AdditionalFuelDemand>
    <DistrictCoolingUse units="kWh">0.00</DistrictCoolingUse>
    <DistrictCoolingDemand units="W">0.00</DistrictCoolingDemand>
    <DistrictHeatingUse units="kWh">0.00</DistrictHeatingUse>
    <DistrictHeatingDemand units="W">0.00</DistrictHeatingDemand>
  </Eap245PerformanceRatingMethodCompliance>
  <Eap26EnergyUseSummary>
    <name>Electricity</name>
    <ProcessSubtotal units="kWh">2299.50</ProcessSubtotal>
    <TotalEnergyUse units="kWh">9070.26</TotalEnergyUse>
  </Eap26EnergyUseSummary>
  <Eap26EnergyUseSummary>
    <name>NaturalGas</name>
    <ProcessSubtotal units="kWh">0.00</ProcessSubtotal>
    <TotalEnergyUse units="kWh">0.00</TotalEnergyUse>
  </Eap26EnergyUseSummary>
  <Eap26EnergyUseSummary>
    <name>Total</name>
    <ProcessSubtotal units="kWh">2299.50</ProcessSubtotal>
    <TotalEnergyUse units="kWh">9070.26</TotalEnergyUse>
  </Eap26EnergyUseSummary>
  <Eap26EnergyUseSummary>
    <name>Additional</name>
    <ProcessSubtotal units="kWh">0.00</ProcessSubtotal>
    <TotalEnergyUse units="kWh">0.00</TotalEnergyUse>
  </Eap26EnergyUseSummary>
  <Eap27EnergyCostSummary>
    <name>Electricity</name>
    <ProcessSubtotal units="$">13798.10</ProcessSubtotal>
    <TotalEnergyCost units="$">54425.88</TotalEnergyCost>
  </Eap27EnergyCostSummary>
  <Eap27EnergyCostSummary>
    <name>NaturalGas</name>
    <ProcessSubtotal units="$">0.00</ProcessSubtotal>
    <TotalEnergyCost units="$">0.00</TotalEnergyCost>
  </Eap27EnergyCostSummary>
  <Eap27EnergyCostSummary>
    <name>Other</name>
    <TotalEnergyCost units="$">0.00</TotalEnergyCost>
  </Eap27EnergyCostSummary>
  <Eap27EnergyCostSummary>
    <name>Total</name>
    <ProcessSubtotal units="$">13798.10</ProcessSubtotal>
    <TotalEnergyCost units="$">54425.88</TotalEnergyCost>
  </Eap27EnergyCostSummary>
  <Eap27EnergyCostSummary>
    <name>Additional</name>
    <ProcessSubtotal units="$">0.00</ProcessSubtotal>
  </Eap27EnergyCostSummary>
  <footnote>Process energy cost based on ratio of process to total energy.</footnote>
  <L1RenewableEnergySourceSummary>
    <name>Photovoltaic</name>
    <RatedCapacity units="kW">0.00</RatedCapacity>
    <AnnualEnergyGenerated units="kWh">0.00</AnnualEnergyGenerated>
  </L1RenewableEnergySourceSummary>
  <L1RenewableEnergySourceSummary>
    <name>Wind</name>
    <RatedCapacity units="kW">0.00</RatedCapacity>
    <AnnualEnergyGenerated units="kWh">0.00</AnnualEnergyGenerated>
  </L1RenewableEnergySourceSummary>
  <Eap217aEnergyUseIntensityElectricity>
    <name units="kWh/m2">Electricty</name>
    <InteriorLightingAll>41.39</InteriorLightingAll>
    <SpaceHeating>1.17</SpaceHeating>
    <SpaceCooling>86.21</SpaceCooling>
    <FansAll>6.65</FansAll>
    <ServiceWaterHeating>0.00</ServiceWaterHeating>
    <ReceptacleEquipment>45.99</ReceptacleEquipment>
    <MiscellaneousAll>181.41</MiscellaneousAll>
    <Subtotal>181.41</Subtotal>
  </Eap217aEnergyUseIntensityElectricity>
  <Eap217bEnergyUseIntensityNaturalGas>
    <name units="kWh/m2">NaturalGas</name>
    <SpaceHeating>0.00</SpaceHeating>
    <ServiceWaterHeating>0.00</ServiceWaterHeating>
    <MiscellaneousAll>0.00</MiscellaneousAll>
    <Subtotal>0.00</Subtotal>
  </Eap217bEnergyUseIntensityNaturalGas>
  <Eap217cEnergyUseIntensityAdditional>
    <name units="kWh/m2">Additional</name>
    <Subtotal>0.00</Subtotal>
    <Miscellaneous>0.00</Miscellaneous>
  </Eap217cEnergyUseIntensityAdditional>
  <Eap218EndUsePercentage>
    <name units="%">Percent</name>
    <InteriorLightingAll>22.82</InteriorLightingAll>
    <SpaceHeating>0.64</SpaceHeating>
    <SpaceCooling>47.52</SpaceCooling>
    <FansAll>3.66</FansAll>
    <ServiceWaterHeating>0.00</ServiceWaterHeating>
    <ReceptacleEquipment>25.35</ReceptacleEquipment>
    <Miscellaneous>0.00</Miscellaneous>
  </Eap218EndUsePercentage>
  <SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
    <name>InfilSch</name>
    <EquivalentFullLoadHoursOfOperationPerYear units="hr">3248.</EquivalentFullLoadHoursOfOperationPerYear>
    <Hours1 units="hr">8136.</Hours1>
  </SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
  <SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
    <name>InfilHalfOnSch</name>
    <EquivalentFullLoadHoursOfOperationPerYear units="hr">7018.</EquivalentFullLoadHoursOfOperationPerYear>
    <Hours1 units="hr">8760.</Hours1>
  </SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
  <SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
    <name>InfilQuarterOnSch</name>
    <EquivalentFullLoadHoursOfOperationPerYear units="hr">3612.</EquivalentFullLoadHoursOfOperationPerYear>
    <Hours1 units="hr">8760.</Hours1>
  </SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
  <SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
    <name>AlwaysOn</name>
    <EquivalentFullLoadHoursOfOperationPerYear units="hr">8760.</EquivalentFullLoadHoursOfOperationPerYear>
    <Hours1 units="hr">8760.</Hours1>
  </SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
  <SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
    <name>AlwaysOff</name>
    <EquivalentFullLoadHoursOfOperationPerYear units="hr">0.</EquivalentFullLoadHoursOfOperationPerYear>
    <Hours1 units="hr">0.</Hours1>
  </SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
  <SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
    <name>Reheatcoilavailsched</name>
    <EquivalentFullLoadHoursOfOperationPerYear units="hr">8760.</EquivalentFullLoadHoursOfOperationPerYear>
    <Hours1 units="hr">8760.</Hours1>
  </SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
  <SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
    <name>Coolingcoilavailsched</name>
    <EquivalentFullLoadHoursOfOperationPerYear units="hr">8760.</EquivalentFullLoadHoursOfOperationPerYear>
    <Hours1 units="hr">8760.</Hours1>
  </SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
  <SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
    <name>MinoaMotorizeddamperSched</name>
    <EquivalentFullLoadHoursOfOperationPerYear units="hr">4472.</EquivalentFullLoadHoursOfOperationPerYear>
    <Hours1 units="hr">4472.</Hours1>
  </SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
  <SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
    <name>MinoaSched</name>
    <EquivalentFullLoadHoursOfOperationPerYear units="hr">8760.</EquivalentFullLoadHoursOfOperationPerYear>
    <Hours1 units="hr">8760.</Hours1>
  </SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
  <SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
    <name>WorkEffSch</name>
    <EquivalentFullLoadHoursOfOperationPerYear units="hr">0.</EquivalentFullLoadHoursOfOperationPerYear>
    <Hours1 units="hr">0.</Hours1>
  </SchedulesEquivalentFullLoadHoursScheduleTypeFraction>
  <SchedulesSetpointsScheduleTypeTemperature>
    <name>Always20</name>
    <FirstObjectUsed>THERMOSTAT_TEST DUAL SP CONTROL</FirstObjectUsed>
    <MonthAssumed>January</MonthAssumed>
    <t11amFirstWednesday units="C">20.00</t11amFirstWednesday>
    <DaysWithSame11amValue>365</DaysWithSame11amValue>
    <t11pmFirstWednesday units="C">5.00</t11pmFirstWednesday>
    <DaysWithSame11pmValue>365</DaysWithSame11pmValue>
  </SchedulesSetpointsScheduleTypeTemperature>
  <SchedulesSetpointsScheduleTypeTemperature>
    <name>Always24</name>
    <FirstObjectUsed>THERMOSTAT_TEST DUAL SP CONTROL</FirstObjectUsed>
    <MonthAssumed>July</MonthAssumed>
    <t11amFirstWednesday units="C">24.00</t11amFirstWednesday>
    <DaysWithSame11amValue>365</DaysWithSame11amValue>
    <t11pmFirstWednesday units="C">24.00</t11pmFirstWednesday>
    <DaysWithSame11pmValue>365</DaysWithSame11pmValue>
  </SchedulesSetpointsScheduleTypeTemperature>
</LeedSummary>
<ComponentSizingSummary>
  <for>Entire Facility</for>
  <ZonehvacPackagedterminalheatpump>
    <name>ZonePthp</name>
    <DesignSizeCoolingSupplyAirFlowRate units="m3/s">0.354085</DesignSizeCoolingSupplyAirFlowRate>
    <DesignSizeHeatingSupplyAirFlowRate units="m3/s">0.354085</DesignSizeHeatingSupplyAirFlowRate>
    <UserSpecifiedNoLoadSupplyAirFlowRate units="m3/s">0.000000</UserSpecifiedNoLoadSupplyAirFlowRate>
    <DesignSizeOutdoorAirFlowRateDuringCoolingOperation units="m3/s">0.035350</DesignSizeOutdoorAirFlowRateDuringCoolingOperation>
    <DesignSizeOutdoorAirFlowRateDuringHeatingOperation units="m3/s">0.035350</DesignSizeOutdoorAirFlowRateDuringHeatingOperation>
    <DesignSizeOutdoorAirFlowRateWhenNoCoolingOrHeatingIsNeeded units="m3/s">0.000000</DesignSizeOutdoorAirFlowRateWhenNoCoolingOrHeatingIsNeeded>
    <DesignSizeMaximumSupplyAirTemperatureFromSupplementalHeater units="C">50.00</DesignSizeMaximumSupplyAirTemperatureFromSupplementalHeater>
  </ZonehvacPackagedterminalheatpump>
  <footnote>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</footnote>
  <CoilCoolingDxSinglespeed>
    <name>ZonePthpCoolingCoil</name>
    <DesignSizeRatedAirFlowRate units="m3/s">0.354085</DesignSizeRatedAirFlowRate>
    <DesignSizeGrossRatedTotalCoolingCapacity units="W">6513.55</DesignSizeGrossRatedTotalCoolingCapacity>
    <DesignSizeGrossRatedSensibleHeatRatio>0.800842</DesignSizeGrossRatedSensibleHeatRatio>
  </CoilCoolingDxSinglespeed>
  <footnote>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</footnote>
  <CoilHeatingDxSinglespeed>
    <name>ZonePthpHeatingCoil</name>
    <DesignSizeRatedAirFlowRate units="m3/s">0.354085</DesignSizeRatedAirFlowRate>
    <DesignSizeGrossRatedHeatingCapacity units="W">6513.55</DesignSizeGrossRatedHeatingCapacity>
  </CoilHeatingDxSinglespeed>
  <footnote>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</footnote>
  <FanOnoff>
    <name>ZonePthpSupplyFan</name>
    <DesignSizeMaximumFlowRate units="m3/s">0.354085</DesignSizeMaximumFlowRate>
  </FanOnoff>
  <footnote>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</footnote>
  <CoilHeatingElectric>
    <name>ZonePthpSuppHeatingCoil</name>
    <DesignSizeNominalCapacity units="W">2941.13</DesignSizeNominalCapacity>
  </CoilHeatingElectric>
  <footnote>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</footnote>
</ComponentSizingSummary>
<SurfaceShadowingSummary>
  <for>Entire Facility</for>
  <SubsurfacesWindowsAndDoorsThatMayBeShadowedBySurfaces>
    <name>PossibleShadowReceivers</name>
    <Block1Zone1Wall100>WINDDOW_EAST |</Block1Zone1Wall100>
    <Block1Zone1Wall200>WINDDOW_WEST |</Block1Zone1Wall200>
    <Block1Zone1Wall300>WINDDOW_NORTH |</Block1Zone1Wall300>
    <Block1Zone1Wall400>WINDDOW_SOUTH |</Block1Zone1Wall400>
  </SubsurfacesWindowsAndDoorsThatMayBeShadowedBySurfaces>
</SurfaceShadowingSummary>
<ComponentCostEconomicsSummary>
  <for>Entire Facility</for>
  <ConstructionCostEstimateSummary>
    <name>LineItemSubtotal</name>
    <ReferenceBldg>0.00</ReferenceBldg>
    <CurrentBldgModel>333974.07</CurrentBldgModel>
    <Difference>333974.07</Difference>
  </ConstructionCostEstimateSummary>
  <ConstructionCostEstimateSummary>
    <name>MiscCosts</name>
    <ReferenceBldg>0.00</ReferenceBldg>
    <CurrentBldgModel>0.00</CurrentBldgModel>
    <Difference>0.00</Difference>
  </ConstructionCostEstimateSummary>
  <ConstructionCostEstimateSummary>
    <name>RegionalAdjustment</name>
    <ReferenceBldg>0.00</ReferenceBldg>
    <CurrentBldgModel>0.00</CurrentBldgModel>
    <Difference>0.00</Difference>
  </ConstructionCostEstimateSummary>
  <ConstructionCostEstimateSummary>
    <name>DesignFee</name>
    <ReferenceBldg>0.00</ReferenceBldg>
    <CurrentBldgModel>0.00</CurrentBldgModel>
    <Difference>0.00</Difference>
  </ConstructionCostEstimateSummary>
  <ConstructionCostEstimateSummary>
    <name>ContractorFee</name>
    <ReferenceBldg>0.00</ReferenceBldg>
    <CurrentBldgModel>0.00</CurrentBldgModel>
    <Difference>0.00</Difference>
  </ConstructionCostEstimateSummary>
  <ConstructionCostEstimateSummary>
    <name>Contingency</name>
    <ReferenceBldg>0.00</ReferenceBldg>
    <CurrentBldgModel>0.00</CurrentBldgModel>
    <Difference>0.00</Difference>
  </ConstructionCostEstimateSummary>
  <ConstructionCostEstimateSummary>
    <name>PermitsBondsInsurance</name>
    <ReferenceBldg>0.00</ReferenceBldg>
    <CurrentBldgModel>0.00</CurrentBldgModel>
    <Difference>0.00</Difference>
  </ConstructionCostEstimateSummary>
  <ConstructionCostEstimateSummary>
    <name>Commissioning</name>
    <ReferenceBldg>0.00</ReferenceBldg>
    <CurrentBldgModel>0.00</CurrentBldgModel>
    <Difference>0.00</Difference>
  </ConstructionCostEstimateSummary>
  <ConstructionCostEstimateSummary>
    <name>CostEstimateTotal</name>
    <ReferenceBldg>0.00</ReferenceBldg>
    <CurrentBldgModel>333974.07</CurrentBldgModel>
    <Difference>333974.07</Difference>
  </ConstructionCostEstimateSummary>
  <ConstructionCostEstimateSummary>
    <name>CostPerConditionedBuildingAreaM2</name>
    <ReferenceBldg>0.00</ReferenceBldg>
    <CurrentBldgModel>6679.48</CurrentBldgModel>
    <Difference>6679.48</Difference>
  </ConstructionCostEstimateSummary>
  <CostLineItemDetails>
    <name>none</name>
    <LineNo>1</LineNo>
    <ItemName>EXTERIOR WALLS</ItemName>
    <Quantity>105.67</Quantity>
    <Units>m2</Units>
    <PerQty>1000.00</PerQty>
    <Subtotal>105673.45</Subtotal>
  </CostLineItemDetails>
  <CostLineItemDetails>
    <name>none</name>
    <LineNo>2</LineNo>
    <ItemName>ROOF</ItemName>
    <Quantity>53.21</Quantity>
    <Units>m2</Units>
    <PerQty>1500.00</PerQty>
    <Subtotal>79808.19</Subtotal>
  </CostLineItemDetails>
  <CostLineItemDetails>
    <name>none</name>
    <LineNo>3</LineNo>
    <ItemName>GLASS COST</ItemName>
    <Quantity>29.70</Quantity>
    <Units>m2</Units>
    <PerQty>5000.00</PerQty>
    <Subtotal>148492.42</Subtotal>
  </CostLineItemDetails>
  <CostLineItemDetails>
    <name>LineItemSubtotal</name>
    <LineNo>--</LineNo>
    <ItemName>--</ItemName>
    <Quantity>--</Quantity>
    <Units>--</Units>
    <PerQty>--</PerQty>
    <Subtotal>333974.07</Subtotal>
  </CostLineItemDetails>
</ComponentCostEconomicsSummary>
<AdaptiveComfortSummary>
  <for>Entire Facility</for>
</AdaptiveComfortSummary>
<InitializationSummary>
  <for>Entire Facility</for>
  <Version>
    <name>t1</name>
    <VersionId>8.8.0</VersionId>
  </Version>
  <TimestepsPerHour>
    <name>t1</name>
    <Timesteps>6</Timesteps>
    <MinutesPerTimestepMinutes>10</MinutesPerTimestepMinutes>
  </TimestepsPerHour>
  <SystemConvergenceLimits>
    <name>t1</name>
    <MinimumSystemTimestepMinutes>1</MinimumSystemTimestepMinutes>
    <MaxHvacIterations>25</MaxHvacIterations>
    <MinimumPlantIterations>2</MinimumPlantIterations>
    <MaximumPlantIterations>8</MaximumPlantIterations>
  </SystemConvergenceLimits>
  <SimulationControl>
    <name>t1</name>
    <DoZoneSizing>Yes</DoZoneSizing>
    <DoSystemSizing>Yes</DoSystemSizing>
    <DoPlantSizing>No</DoPlantSizing>
    <DoDesignDays>No</DoDesignDays>
    <DoWeatherSimulation>Yes</DoWeatherSimulation>
    <DoHvacSizingSimulation>Yes</DoHvacSizingSimulation>
  </SimulationControl>
  <OutputReportingTolerances>
    <name>t1</name>
    <ToleranceForTimeHeatingSetpointNotMet>0.200</ToleranceForTimeHeatingSetpointNotMet>
    <ToleranceForZoneCoolingSetpointNotMetTime>0.200</ToleranceForZoneCoolingSetpointNotMetTime>
  </OutputReportingTolerances>
  <SiteGroundtemperatureBuildingsurface>
    <name>t1</name>
    <JanC>18.00</JanC>
    <FebC>18.00</FebC>
    <MarC>18.00</MarC>
    <AprC>18.00</AprC>
    <MayC>18.00</MayC>
    <JunC>18.00</JunC>
    <JulC>18.00</JulC>
    <AugC>18.00</AugC>
    <SepC>18.00</SepC>
    <OctC>18.00</OctC>
    <NovC>18.00</NovC>
    <DecC>18.00</DecC>
  </SiteGroundtemperatureBuildingsurface>
  <SiteGroundtemperatureFcfactormethod>
    <name>t1</name>
    <JanC>16.03</JanC>
    <FebC>17.66</FebC>
    <MarC>20.82</MarC>
    <AprC>23.82</AprC>
    <MayC>29.50</MayC>
    <JunC>32.48</JunC>
    <JulC>33.31</JulC>
    <AugC>31.79</AugC>
    <SepC>28.29</SepC>
    <OctC>23.93</OctC>
    <NovC>19.64</NovC>
    <DecC>16.80</DecC>
  </SiteGroundtemperatureFcfactormethod>
  <SiteGroundtemperatureShallow>
    <name>t1</name>
    <JanC>13.00</JanC>
    <FebC>13.00</FebC>
    <MarC>13.00</MarC>
    <AprC>13.00</AprC>
    <MayC>13.00</MayC>
    <JunC>13.00</JunC>
    <JulC>13.00</JulC>
    <AugC>13.00</AugC>
    <SepC>13.00</SepC>
    <OctC>13.00</OctC>
    <NovC>13.00</NovC>
    <DecC>13.00</DecC>
  </SiteGroundtemperatureShallow>
  <SiteGroundtemperatureDeep>
    <name>t1</name>
    <JanC>16.00</JanC>
    <FebC>16.00</FebC>
    <MarC>16.00</MarC>
    <AprC>16.00</AprC>
    <MayC>16.00</MayC>
    <JunC>16.00</JunC>
    <JulC>16.00</JulC>
    <AugC>16.00</AugC>
    <SepC>16.00</SepC>
    <OctC>16.00</OctC>
    <NovC>16.00</NovC>
    <DecC>16.00</DecC>
  </SiteGroundtemperatureDeep>
  <SiteGroundreflectance>
    <name>t1</name>
    <JanDimensionless>0.20</JanDimensionless>
    <FebDimensionless>0.20</FebDimensionless>
    <MarDimensionless>0.20</MarDimensionless>
    <AprDimensionless>0.20</AprDimensionless>
    <MayDimensionless>0.20</MayDimensionless>
    <JunDimensionless>0.20</JunDimensionless>
    <JulDimensionless>0.20</JulDimensionless>
    <AugDimensionless>0.20</AugDimensionless>
    <SepDimensionless>0.20</SepDimensionless>
    <OctDimensionless>0.20</OctDimensionless>
    <NovDimensionless>0.20</NovDimensionless>
    <DecDimensionless>0.20</DecDimensionless>
  </SiteGroundreflectance>
  <SiteGroundreflectanceSnowmodifier>
    <name>t1</name>
    <Normal>1.000</Normal>
    <DaylightingDimensionless>1.000</DaylightingDimensionless>
  </SiteGroundreflectanceSnowmodifier>
  <SiteGroundreflectanceSnow>
    <name>t1</name>
    <JanDimensionless>0.20</JanDimensionless>
    <FebDimensionless>0.20</FebDimensionless>
    <MarDimensionless>0.20</MarDimensionless>
    <AprDimensionless>0.20</AprDimensionless>
    <MayDimensionless>0.20</MayDimensionless>
    <JunDimensionless>0.20</JunDimensionless>
    <JulDimensionless>0.20</JulDimensionless>
    <AugDimensionless>0.20</AugDimensionless>
    <SepDimensionless>0.20</SepDimensionless>
    <OctDimensionless>0.20</OctDimensionless>
    <NovDimensionless>0.20</NovDimensionless>
    <DecDimensionless>0.20</DecDimensionless>
  </SiteGroundreflectanceSnow>
  <SiteGroundreflectanceSnowDaylighting>
    <name>t1</name>
    <JanDimensionless>0.20</JanDimensionless>
    <FebDimensionless>0.20</FebDimensionless>
    <MarDimensionless>0.20</MarDimensionless>
    <AprDimensionless>0.20</AprDimensionless>
    <MayDimensionless>0.20</MayDimensionless>
    <JunDimensionless>0.20</JunDimensionless>
    <JulDimensionless>0.20</JulDimensionless>
    <AugDimensionless>0.20</AugDimensionless>
    <SepDimensionless>0.20</SepDimensionless>
    <OctDimensionless>0.20</OctDimensionless>
    <NovDimensionless>0.20</NovDimensionless>
    <DecDimensionless>0.20</DecDimensionless>
  </SiteGroundreflectanceSnowDaylighting>
  <EnvironmentWeatherStation>
    <name>t1</name>
    <WindSensorHeightAboveGroundM>10.000</WindSensorHeightAboveGroundM>
    <WindSpeedProfileExponent>0.140</WindSpeedProfileExponent>
    <WindSpeedProfileBoundaryLayerThicknessM>270.000</WindSpeedProfileBoundaryLayerThicknessM>
    <AirTemperatureSensorHeightAboveGroundM>1.500</AirTemperatureSensorHeightAboveGroundM>
    <WindSpeedModifierCoefficientInternal>1.586</WindSpeedModifierCoefficientInternal>
    <TemperatureModifierCoefficientInternal>9.750E-003</TemperatureModifierCoefficientInternal>
  </EnvironmentWeatherStation>
  <SiteLocation>
    <name>t1</name>
    <LocationName>New Delhi Delhi IND ISHRAE WMO#=421820</LocationName>
    <LatitudeNSDeg>28.58</LatitudeNSDeg>
    <LongitudeEWDeg>77.20</LongitudeEWDeg>
    <TimeZoneNumberGmt>5.50</TimeZoneNumberGmt>
    <ElevationM>216.00</ElevationM>
    <StandardPressureAtElevationPa>98757</StandardPressureAtElevationPa>
    <StandardRhoairAtElevation>1.1738</StandardRhoairAtElevation>
  </SiteLocation>
  <BuildingInformation>
    <name>t1</name>
    <BuildingName>Building</BuildingName>
    <NorthAxisDeg>90.000</NorthAxisDeg>
    <Terrain>Suburbs</Terrain>
    <LoadsConvergenceToleranceValue>4.00000E-002</LoadsConvergenceToleranceValue>
    <TemperatureConvergenceToleranceValue>0.40000</TemperatureConvergenceToleranceValue>
    <SolarDistribution>FullExterior</SolarDistribution>
    <MaximumNumberOfWarmupDays>25</MaximumNumberOfWarmupDays>
    <MinimumNumberOfWarmupDays>6</MinimumNumberOfWarmupDays>
  </BuildingInformation>
  <InsideConvectionAlgorithm>
    <name>t1</name>
    <AlgorithmSimpleTarpCeilingdiffuserAdaptiveconvectionalgorithm>TARP</AlgorithmSimpleTarpCeilingdiffuserAdaptiveconvectionalgorithm>
  </InsideConvectionAlgorithm>
  <OutsideConvectionAlgorithm>
    <name>t1</name>
    <AlgorithmSimplecombinedTarpMowittDoe2Adaptiveconvectionalgorithm>DOE-2</AlgorithmSimplecombinedTarpMowittDoe2Adaptiveconvectionalgorithm>
  </OutsideConvectionAlgorithm>
  <SkyRadianceDistribution>
    <name>t1</name>
    <ValueAnisotropic>Anisotropic</ValueAnisotropic>
  </SkyRadianceDistribution>
  <ZoneAirSolutionAlgorithm>
    <name>t1</name>
    <ValueThirdorderbackwarddifferenceAnalyticalsolutionEulermethod>ThirdOrderBackwardDifference</ValueThirdorderbackwarddifferenceAnalyticalsolutionEulermethod>
  </ZoneAirSolutionAlgorithm>
  <ZoneAirCarbonDioxideBalanceSimulation>
    <name>t1</name>
    <SimulationYesNo>No</SimulationYesNo>
    <CarbonDioxideConcentration>N/A</CarbonDioxideConcentration>
  </ZoneAirCarbonDioxideBalanceSimulation>
  <ZoneAirGenericContaminantBalanceSimulation>
    <name>t1</name>
    <SimulationYesNo>No</SimulationYesNo>
    <GenericContaminantConcentration>N/A</GenericContaminantConcentration>
  </ZoneAirGenericContaminantBalanceSimulation>
  <ZoneAirMassFlowBalanceSimulation>
    <name>t1</name>
    <EnforceMassBalance>No</EnforceMassBalance>
    <AdjustZoneMixing>N/A</AdjustZoneMixing>
    <AdjustZoneInfiltrationAddinfiltrationAdjustinfiltrationNone>N/A</AdjustZoneInfiltrationAddinfiltrationAdjustinfiltrationNone>
    <InfiltrationZonesMixingsourcezonesonlyAllzones>N/A</InfiltrationZonesMixingsourcezonesonlyAllzones>
  </ZoneAirMassFlowBalanceSimulation>
  <Hvacsystemrootfindingalgorithm>
    <name>t1</name>
    <ValueRegulafalsiBisectionBisectionthenregulafalsiRegulafalsithenbisection>RegulaFalsi</ValueRegulafalsiBisectionBisectionthenregulafalsiRegulafalsithenbisection>
  </Hvacsystemrootfindingalgorithm>
  <EnvironmentSiteAtmosphericVariation>
    <name>t1</name>
    <WindSpeedProfileExponent>0.220</WindSpeedProfileExponent>
    <WindSpeedProfileBoundaryLayerThicknessM>370.000</WindSpeedProfileBoundaryLayerThicknessM>
    <AirTemperatureGradientCoefficientKM>6.500000E-003</AirTemperatureGradientCoefficientKM>
  </EnvironmentSiteAtmosphericVariation>
  <SurfaceGeometry>
    <name>t1</name>
    <StartingCorner>LowerLeftCorner</StartingCorner>
    <VertexInputDirection>Counterclockwise</VertexInputDirection>
    <CoordinateSystem>RelativeCoordinateSystem</CoordinateSystem>
    <DaylightReferencePointCoordinateSystem>RelativeCoordinateSystem</DaylightReferencePointCoordinateSystem>
    <RectangularSimpleSurfaceCoordinateSystem>RelativeToZoneOrigin</RectangularSimpleSurfaceCoordinateSystem>
  </SurfaceGeometry>
  <SurfaceHeatTransferAlgorithm>
    <name>t1</name>
    <ValueCtfConductiontransferfunctionEmpdMoisturepenetrationdepthconductiontransferfunctionCondfdConductionfinitedifferenceHamtCombinedheatandmoisturefiniteelementDescription>CTF - ConductionTransferFunction</ValueCtfConductiontransferfunctionEmpdMoisturepenetrationdepthconductiontransferfunctionCondfdConductionfinitedifferenceHamtCombinedheatandmoisturefiniteelementDescription>
    <InsideSurfaceMaxTemperatureLimitC>2000</InsideSurfaceMaxTemperatureLimitC>
    <SurfaceConvectionCoefficientLowerLimitWM2K>0.10</SurfaceConvectionCoefficientLowerLimitWM2K>
    <SurfaceConvectionCoefficientUpperLimitWM2K>1000.0</SurfaceConvectionCoefficientUpperLimitWM2K>
  </SurfaceHeatTransferAlgorithm>
  <ShadingSummary>
    <name>t1</name>
    <NumberOfFixedDetachedShades>0</NumberOfFixedDetachedShades>
    <NumberOfBuildingDetachedShades>0</NumberOfBuildingDetachedShades>
    <NumberOfAttachedShades>0</NumberOfAttachedShades>
  </ShadingSummary>
  <ZoneSummary>
    <name>t1</name>
    <NumberOfZones>1</NumberOfZones>
    <NumberOfZoneSurfaces>10</NumberOfZoneSurfaces>
    <NumberOfSubsurfaces>4</NumberOfSubsurfaces>
  </ZoneSummary>
  <ZoneInformation>
    <name>t1</name>
    <ZoneName>ZONE</ZoneName>
    <NorthAxisDeg>0.0</NorthAxisDeg>
    <OriginXCoordinateM>0.00</OriginXCoordinateM>
    <OriginYCoordinateM>0.00</OriginYCoordinateM>
    <OriginZCoordinateM>0.00</OriginZCoordinateM>
    <CentroidXCoordinateM>3.54</CentroidXCoordinateM>
    <CentroidYCoordinateM>-3.89</CentroidYCoordinateM>
    <CentroidZCoordinateM>2.49</CentroidZCoordinateM>
    <Type>1</Type>
    <ZoneMultiplier>1</ZoneMultiplier>
    <ZoneListMultiplier>1</ZoneListMultiplier>
    <MinimumXM>0.00</MinimumXM>
    <MaximumXM>7.07</MaximumXM>
    <MinimumYM>-7.07</MinimumYM>
    <MaximumYM>4.33E-016</MaximumYM>
    <MinimumZM>0.00</MinimumZM>
    <MaximumZM>6.07</MaximumZM>
    <CeilingHeightM>4.79</CeilingHeightM>
    <VolumeM3>239.31</VolumeM3>
    <ZoneInsideConvectionAlgorithmSimpleDetailedCeilingdiffuserTrombewall>TARP</ZoneInsideConvectionAlgorithmSimpleDetailedCeilingdiffuserTrombewall>
    <ZoneOutsideConvectionAlgorithmSimpleDetailedTarpMowittDoe2Blast>DOE-2</ZoneOutsideConvectionAlgorithmSimpleDetailedTarpMowittDoe2Blast>
    <FloorAreaM2>50.00</FloorAreaM2>
    <ExteriorGrossWallAreaM2>135.37</ExteriorGrossWallAreaM2>
    <ExteriorNetWallAreaM2>105.67</ExteriorNetWallAreaM2>
    <ExteriorWindowAreaM2>29.70</ExteriorWindowAreaM2>
    <NumberOfSurfaces>6</NumberOfSurfaces>
    <NumberOfSubsurfaces>4</NumberOfSubsurfaces>
    <NumberOfShadingSubsurfaces>0</NumberOfShadingSubsurfaces>
    <PartOfTotalBuildingArea>Yes</PartOfTotalBuildingArea>
  </ZoneInformation>
  <ZoneInternalGainsNominal>
    <name>t1</name>
    <ZoneName>ZONE</ZoneName>
    <FloorAreaM2>50.00</FloorAreaM2>
    <Occupants>5.0</Occupants>
    <AreaPerOccupantM2Person>10.000</AreaPerOccupantM2Person>
    <OccupantPerAreaPersonM2>0.100</OccupantPerAreaPersonM2>
    <InteriorLightingWM2>9.000</InteriorLightingWM2>
    <ElectricLoadWM2>10.000</ElectricLoadWM2>
    <GasLoadWM2>0.000</GasLoadWM2>
    <OtherLoadWM2>0.000</OtherLoadWM2>
    <HotWaterEqWM2>0.000</HotWaterEqWM2>
    <SteamEquipmentWM2>0.000</SteamEquipmentWM2>
    <SumLoadsPerAreaWM2>19.000</SumLoadsPerAreaWM2>
    <OutdoorControlledBaseboardHeat>No</OutdoorControlledBaseboardHeat>
  </ZoneInternalGainsNominal>
  <PeopleInternalGainsNominal>
    <name>t1</name>
    <Name>OCCUPANCY_LOAD</Name>
    <ScheduleName>INTERNAL LOAD SCH</ScheduleName>
    <ZoneName>ZONE</ZoneName>
    <ZoneFloorAreaM2>50.00</ZoneFloorAreaM2>
    <ZoneOccupants>5.0</ZoneOccupants>
    <NumberOfPeople>5.0</NumberOfPeople>
    <PeopleFloorAreaPersonM2>0.100</PeopleFloorAreaPersonM2>
    <FloorAreaPerPersonM2Person>10.000</FloorAreaPerPersonM2Person>
    <FractionRadiant>0.100</FractionRadiant>
    <FractionConvected>0.900</FractionConvected>
    <SensibleFractionCalculation>AutoCalculate</SensibleFractionCalculation>
    <ActivityLevel>ACTIVITY LEVEL</ActivityLevel>
    <Ashrae55Warnings>No</Ashrae55Warnings>
    <CarbonDioxideGenerationRate>3.8200E-008</CarbonDioxideGenerationRate>
    <NominalMinimumNumberOfPeople>1</NominalMinimumNumberOfPeople>
    <NominalMaximumNumberOfPeople>5</NominalMaximumNumberOfPeople>
  </PeopleInternalGainsNominal>
  <LightsInternalGainsNominal>
    <name>t1</name>
    <Name>INTERNAL LIGHTING_LOAD</Name>
    <ScheduleName>INTERNAL LOAD SCH</ScheduleName>
    <ZoneName>ZONE</ZoneName>
    <ZoneFloorAreaM2>50.00</ZoneFloorAreaM2>
    <ZoneOccupants>5.0</ZoneOccupants>
    <LightingLevelW>450.000</LightingLevelW>
    <LightsFloorAreaWM2>9.000</LightsFloorAreaWM2>
    <LightsPerPersonWPerson>90.000</LightsPerPersonWPerson>
    <FractionReturnAir>0.000</FractionReturnAir>
    <FractionRadiant>0.420</FractionRadiant>
    <FractionShortWave>0.180</FractionShortWave>
    <FractionConvected>0.400</FractionConvected>
    <FractionReplaceable>1.000</FractionReplaceable>
    <EndUseCategory>General</EndUseCategory>
    <NominalMinimumLightingLevelW>90.000</NominalMinimumLightingLevelW>
    <NominalMaximumLightingLevelW>405.000</NominalMaximumLightingLevelW>
  </LightsInternalGainsNominal>
  <ElectricequipmentInternalGainsNominal>
    <name>t1</name>
    <Name>INTERNAL EQUIPMENTS_LOAD</Name>
    <ScheduleName>INTERNAL LOAD SCH</ScheduleName>
    <ZoneName>ZONE</ZoneName>
    <ZoneFloorAreaM2>50.00</ZoneFloorAreaM2>
    <ZoneOccupants>5.0</ZoneOccupants>
    <EquipmentLevelW>500.000</EquipmentLevelW>
    <EquipmentFloorAreaWM2>10.000</EquipmentFloorAreaWM2>
    <EquipmentPerPersonWPerson>100.000</EquipmentPerPersonWPerson>
    <FractionLatent>0.000</FractionLatent>
    <FractionRadiant>0.300</FractionRadiant>
    <FractionLost>0.000</FractionLost>
    <FractionConvected>0.700</FractionConvected>
    <EndUseSubcategory>General</EndUseSubcategory>
    <NominalMinimumEquipmentLevelW>100.000</NominalMinimumEquipmentLevelW>
    <NominalMaximumEquipmentLevelW>450.000</NominalMaximumEquipmentLevelW>
  </ElectricequipmentInternalGainsNominal>
  <ShadowingSunPositionCalculationsAnnualSimulations>
    <name>t1</name>
    <CalculationMethod>AverageOverDaysInFrequency</CalculationMethod>
    <ValueDays>20</ValueDays>
    <AllowableNumberFiguresInShadowOverlap>15000</AllowableNumberFiguresInShadowOverlap>
    <PolygonClippingAlgorithm>SutherlandHodgman</PolygonClippingAlgorithm>
    <SkyDiffuseModelingAlgorithm>SimpleSkyDiffuseModeling</SkyDiffuseModelingAlgorithm>
  </ShadowingSunPositionCalculationsAnnualSimulations>
  <RoomairModel>
    <name>t1</name>
    <ZoneName>ZONE</ZoneName>
    <MixingMundtUcsddvUcsdcvUcsdufiUcsdufeUserDefined>Mixing/Well-Stirred</MixingMundtUcsddvUcsdcvUcsdufiUcsdufeUserDefined>
  </RoomairModel>
  <AirflownetworkModelControl>
    <name>t1</name>
    <NoMultizoneOrDistributionMultizoneWithDistributionMultizoneWithoutDistributionMultizoneWithDistributionOnlyDuringFanOperation>NoMultizoneOrDistribution</NoMultizoneOrDistributionMultizoneWithDistributionMultizoneWithoutDistributionMultizoneWithDistributionOnlyDuringFanOperation>
  </AirflownetworkModelControl>
  <ZoneVolumeCapacitanceMultiplier>
    <name>t1</name>
    <SensibleHeatCapacityMultiplier>1.000</SensibleHeatCapacityMultiplier>
    <MoistureCapacityMultiplier>1.000</MoistureCapacityMultiplier>
    <CarbonDioxideCapacityMultiplier>1.000</CarbonDioxideCapacityMultiplier>
    <GenericContaminantCapacityMultiplier>1.000</GenericContaminantCapacityMultiplier>
  </ZoneVolumeCapacitanceMultiplier>
  <LoadTimestepsInZoneDesignCalculationAveragingWindow>
    <name>t1</name>
    <Value>6</Value>
  </LoadTimestepsInZoneDesignCalculationAveragingWindow>
  <HeatingSizingFactorInformation>
    <name>t1</name>
    <SizingFactorId>Global</SizingFactorId>
    <Value>1.0000</Value>
  </HeatingSizingFactorInformation>
  <HeatingSizingFactorInformation>
    <name>t2</name>
    <SizingFactorId>Zone ZONE</SizingFactorId>
    <Value>1.2500</Value>
  </HeatingSizingFactorInformation>
  <CoolingSizingFactorInformation>
    <name>t1</name>
    <SizingFactorId>Global</SizingFactorId>
    <Value>1.0000</Value>
  </CoolingSizingFactorInformation>
  <CoolingSizingFactorInformation>
    <name>t2</name>
    <SizingFactorId>Zone ZONE</SizingFactorId>
    <Value>1.1500</Value>
  </CoolingSizingFactorInformation>
  <ZoneSizingInformation>
    <name>t1</name>
    <ZoneName>ZONE</ZoneName>
    <LoadType>Cooling</LoadType>
    <CalcDesLoadW>3685.08064</CalcDesLoadW>
    <UserDesLoadW>4237.84274</UserDesLoadW>
    <CalcDesAirFlowRateM3S>0.30790</CalcDesAirFlowRateM3S>
    <UserDesAirFlowRateM3S>0.35408</UserDesAirFlowRateM3S>
    <DesignDayName>MYSIMULATION</DesignDayName>
    <DateTimeOfPeak>6/13 16:50:00</DateTimeOfPeak>
    <TemperatureAtPeakC>42.10000</TemperatureAtPeakC>
    <HumidityRatioAtPeakKgwaterKgdryair>1.25903E-002</HumidityRatioAtPeakKgwaterKgdryair>
    <FloorAreaM2>50.00000</FloorAreaM2>
    <Occupants>5.00000</Occupants>
    <CalcOutdoorAirFlowRateM3S>3.53500E-002</CalcOutdoorAirFlowRateM3S>
    <CalcDoasHeatAdditionRateW>0.00000</CalcDoasHeatAdditionRateW>
  </ZoneSizingInformation>
  <ZoneSizingInformation>
    <name>t2</name>
    <ZoneName>ZONE</ZoneName>
    <LoadType>Heating</LoadType>
    <CalcDesLoadW>2131.65612</CalcDesLoadW>
    <UserDesLoadW>2664.57015</UserDesLoadW>
    <CalcDesAirFlowRateM3S>5.67626E-002</CalcDesAirFlowRateM3S>
    <UserDesAirFlowRateM3S>7.09532E-002</UserDesAirFlowRateM3S>
    <DesignDayName>MYSIMULATION</DesignDayName>
    <DateTimeOfPeak>1/20 09:00:00</DateTimeOfPeak>
    <TemperatureAtPeakC>10.70000</TemperatureAtPeakC>
    <HumidityRatioAtPeakKgwaterKgdryair>6.10119E-003</HumidityRatioAtPeakKgwaterKgdryair>
    <FloorAreaM2>50.00000</FloorAreaM2>
    <Occupants>5.00000</Occupants>
    <CalcOutdoorAirFlowRateM3S>3.53500E-002</CalcOutdoorAirFlowRateM3S>
    <CalcDoasHeatAdditionRateW>0.00000</CalcDoasHeatAdditionRateW>
  </ZoneSizingInformation>
  <ComponentSizingInformation>
    <name>t1</name>
    <ComponentType>ZoneHVAC:PackagedTerminalHeatPump</ComponentType>
    <ComponentName>ZONE PTHP</ComponentName>
    <InputFieldDescription>Design Size Cooling Supply Air Flow Rate [m3/s]</InputFieldDescription>
    <Value>0.35408</Value>
  </ComponentSizingInformation>
  <ComponentSizingInformation>
    <name>t2</name>
    <ComponentType>ZoneHVAC:PackagedTerminalHeatPump</ComponentType>
    <ComponentName>ZONE PTHP</ComponentName>
    <InputFieldDescription>Design Size Heating Supply Air Flow Rate [m3/s]</InputFieldDescription>
    <Value>0.35408</Value>
  </ComponentSizingInformation>
  <ComponentSizingInformation>
    <name>t3</name>
    <ComponentType>ZoneHVAC:PackagedTerminalHeatPump</ComponentType>
    <ComponentName>ZONE PTHP</ComponentName>
    <InputFieldDescription>User-Specified No Load Supply Air Flow Rate [m3/s]</InputFieldDescription>
    <Value>0.00000</Value>
  </ComponentSizingInformation>
  <ComponentSizingInformation>
    <name>t4</name>
    <ComponentType>ZoneHVAC:PackagedTerminalHeatPump</ComponentType>
    <ComponentName>ZONE PTHP</ComponentName>
    <InputFieldDescription>Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</InputFieldDescription>
    <Value>0.03535</Value>
  </ComponentSizingInformation>
  <ComponentSizingInformation>
    <name>t5</name>
    <ComponentType>ZoneHVAC:PackagedTerminalHeatPump</ComponentType>
    <ComponentName>ZONE PTHP</ComponentName>
    <InputFieldDescription>Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</InputFieldDescription>
    <Value>0.03535</Value>
  </ComponentSizingInformation>
  <ComponentSizingInformation>
    <name>t6</name>
    <ComponentType>ZoneHVAC:PackagedTerminalHeatPump</ComponentType>
    <ComponentName>ZONE PTHP</ComponentName>
    <InputFieldDescription>Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</InputFieldDescription>
    <Value>0.00000</Value>
  </ComponentSizingInformation>
  <ComponentSizingInformation>
    <name>t7</name>
    <ComponentType>ZoneHVAC:PackagedTerminalHeatPump</ComponentType>
    <ComponentName>ZONE PTHP</ComponentName>
    <InputFieldDescription>Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</InputFieldDescription>
    <Value>50.00000</Value>
  </ComponentSizingInformation>
  <ComponentSizingInformation>
    <name>t8</name>
    <ComponentType>Coil:Cooling:DX:SingleSpeed</ComponentType>
    <ComponentName>ZONE PTHP COOLING COIL</ComponentName>
    <InputFieldDescription>Design Size Rated Air Flow Rate [m3/s]</InputFieldDescription>
    <Value>0.35408</Value>
  </ComponentSizingInformation>
  <ComponentSizingInformation>
    <name>t9</name>
    <ComponentType>Coil:Cooling:DX:SingleSpeed</ComponentType>
    <ComponentName>ZONE PTHP COOLING COIL</ComponentName>
    <InputFieldDescription>Design Size Gross Rated Total Cooling Capacity [W]</InputFieldDescription>
    <Value>6513.54909</Value>
  </ComponentSizingInformation>
  <ComponentSizingInformation>
    <name>t10</name>
    <ComponentType>Coil:Cooling:DX:SingleSpeed</ComponentType>
    <ComponentName>ZONE PTHP COOLING COIL</ComponentName>
    <InputFieldDescription>Design Size Gross Rated Sensible Heat Ratio</InputFieldDescription>
    <Value>0.80084</Value>
  </ComponentSizingInformation>
  <ComponentSizingInformation>
    <name>t11</name>
    <ComponentType>Coil:Heating:DX:SingleSpeed</ComponentType>
    <ComponentName>ZONE PTHP HEATING COIL</ComponentName>
    <InputFieldDescription>Design Size Rated Air Flow Rate [m3/s]</InputFieldDescription>
    <Value>0.35408</Value>
  </ComponentSizingInformation>
  <ComponentSizingInformation>
    <name>t12</name>
    <ComponentType>Coil:Heating:DX:SingleSpeed</ComponentType>
    <ComponentName>ZONE PTHP HEATING COIL</ComponentName>
    <InputFieldDescription>Design Size Gross Rated Heating Capacity [W]</InputFieldDescription>
    <Value>6513.54909</Value>
  </ComponentSizingInformation>
  <ComponentSizingInformation>
    <name>t13</name>
    <ComponentType>Fan:OnOff</ComponentType>
    <ComponentName>ZONE PTHP SUPPLY FAN</ComponentName>
    <InputFieldDescription>Design Size Maximum Flow Rate [m3/s]</InputFieldDescription>
    <Value>0.35408</Value>
  </ComponentSizingInformation>
  <ComponentSizingInformation>
    <name>t14</name>
    <ComponentType>Coil:Heating:Electric</ComponentType>
    <ComponentName>ZONE PTHP SUPP HEATING COIL</ComponentName>
    <InputFieldDescription>Design Size Nominal Capacity [W]</InputFieldDescription>
    <Value>2941.12653</Value>
  </ComponentSizingInformation>
  <DxCoolingCoilStandardRatingInformation>
    <name>t1</name>
    <ComponentType>Coil:Cooling:DX:SingleSpeed</ComponentType>
    <ComponentName>ZONE PTHP COOLING COIL</ComponentName>
    <StandardRatingNetCoolingCapacityW>6238.7</StandardRatingNetCoolingCapacityW>
    <StandardRatedNetCopWW>2.55</StandardRatedNetCopWW>
    <EerBtuWH>8.71</EerBtuWH>
    <SeerBtuWH>9.24</SeerBtuWH>
    <IeerBtuWH>8.93</IeerBtuWH>
  </DxCoolingCoilStandardRatingInformation>
  <DxHeatingCoilStandardRatingInformation>
    <name>t1</name>
    <ComponentType>Coil:Heating:DX:SingleSpeed</ComponentType>
    <ComponentName>ZONE PTHP HEATING COIL</ComponentName>
    <HighTemperatureHeatingNetRatingCapacityW>6795.3</HighTemperatureHeatingNetRatingCapacityW>
    <LowTemperatureHeatingNetRatingCapacityW>3771.1</LowTemperatureHeatingNetRatingCapacityW>
    <HspfBtuWH>6.14</HspfBtuWH>
    <RegionNumber>4</RegionNumber>
  </DxHeatingCoilStandardRatingInformation>
  <Environment>
    <name>t1</name>
    <EnvironmentName>RUNPERIODCOOLROOF</EnvironmentName>
    <EnvironmentType>WeatherFileRunPeriod</EnvironmentType>
    <StartDate>01/01</StartDate>
    <EndDate>12/31</EndDate>
    <StartDayofweek>Sunday</StartDayofweek>
    <DurationDays>365</DurationDays>
    <SourceStartDayofweek>UseWeatherFile</SourceStartDayofweek>
    <UseDaylightSaving>Yes</UseDaylightSaving>
    <UseHolidays>No</UseHolidays>
    <ApplyWeekendHolidayRule>Yes</ApplyWeekendHolidayRule>
    <UseRainValues>Yes</UseRainValues>
    <UseSnowValues>Yes</UseSnowValues>
  </Environment>
  <EnvironmentDaylightSaving>
    <name>t1</name>
    <DaylightSavingIndicator>No</DaylightSavingIndicator>
  </EnvironmentDaylightSaving>
  <EnvironmentWarmupdays>
    <name>t1</name>
    <Numberofwarmupdays>6</Numberofwarmupdays>
  </EnvironmentWarmupdays>
  <WarmupConvergenceInformation>
    <name>t1</name>
    <ZoneName>ZONE</ZoneName>
    <EnvironmentTypeName>RunPeriod: RUNPERIODCOOLROOF</EnvironmentTypeName>
    <AverageWarmupTemperatureDifferenceDeltac>0.1135433476</AverageWarmupTemperatureDifferenceDeltac>
    <StdDevWarmupTemperatureDifferenceDeltac>0.3681019596</StdDevWarmupTemperatureDifferenceDeltac>
    <MaxTemperaturePassFailConvergence>Pass</MaxTemperaturePassFailConvergence>
    <MinTemperaturePassFailConvergence>Pass</MinTemperaturePassFailConvergence>
    <AverageWarmupLoadDifferenceW>0.1407835392</AverageWarmupLoadDifferenceW>
    <StdDevWarmupLoadDifferenceW>0.5594872401</StdDevWarmupLoadDifferenceW>
    <HeatingLoadPassFailConvergence>Pass</HeatingLoadPassFailConvergence>
    <CoolingLoadPassFailConvergence>Pass</CoolingLoadPassFailConvergence>
  </WarmupConvergenceInformation>
</InitializationSummary>
<Zonecoolingsummarymonthly>
  <for>Environment</for>
  <CustomMonthlyReport>
    <name units="kWh">ZoneAirSystemSensibleCoolingEnergy</name>
    <January>129.64</January>
    <February>125.95</February>
    <March>375.18</March>
    <April>871.16</April>
    <May>1246.50</May>
    <June>1378.00</June>
    <July>1172.58</July>
    <August>994.42</August>
    <September>906.31</September>
    <October>622.35</October>
    <November>289.72</November>
    <December>142.68</December>
    <AnnualSumOrAverage>8254.50</AnnualSumOrAverage>
    <MinimumOfMonths>125.95</MinimumOfMonths>
    <MaximumOfMonths>1378.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">ZoneAirSystemSensibleCoolingRateMaximum</name>
    <January>658.11</January>
    <February>649.96</February>
    <March>1636.97</March>
    <April>2851.65</April>
    <May>3528.48</May>
    <June>3711.88</June>
    <July>3264.82</July>
    <August>2606.20</August>
    <September>2423.03</September>
    <October>1998.79</October>
    <November>1851.50</November>
    <December>644.31</December>
    <MinimumOfMonths>644.31</MinimumOfMonths>
    <MaximumOfMonths>3711.88</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ZoneAirSystemSensibleCoolingRateTimestamp</name>
    <January>28-JAN-08:04</January>
    <February>03-FEB-08:03</February>
    <March>22-MAR-16:00</March>
    <April>28-APR-15:40</April>
    <May>28-MAY-16:00</May>
    <June>13-JUN-16:30</June>
    <July>11-JUL-16:50</July>
    <August>06-AUG-16:30</August>
    <September>26-SEP-15:30</September>
    <October>15-OCT-14:40</October>
    <November>03-NOV-15:30</November>
    <December>18-DEC-08:03</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="C">SiteOutdoorAirDrybulbTemperatureAtMaxMin</name>
    <January>9.28</January>
    <February>10.50</February>
    <March>32.00</March>
    <April>39.60</April>
    <May>42.30</May>
    <June>42.30</June>
    <July>39.83</July>
    <August>35.75</August>
    <September>35.95</September>
    <October>32.80</October>
    <November>34.40</November>
    <December>11.00</December>
    <MinimumOfMonths>9.28</MinimumOfMonths>
    <MaximumOfMonths>42.30</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="C">SiteOutdoorAirWetbulbTemperatureAtMaxMin</name>
    <January>8.77</January>
    <February>6.87</February>
    <March>19.78</March>
    <April>21.68</April>
    <May>24.05</May>
    <June>24.55</June>
    <July>26.01</July>
    <August>26.39</August>
    <September>24.01</September>
    <October>23.73</October>
    <November>17.83</November>
    <December>10.15</December>
    <MinimumOfMonths>6.87</MinimumOfMonths>
    <MaximumOfMonths>26.39</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">ZoneTotalInternalLatentGainEnergy</name>
    <January>49.00</January>
    <February>51.20</February>
    <March>66.53</March>
    <April>65.77</April>
    <May>68.06</May>
    <June>65.87</June>
    <July>68.07</July>
    <August>68.07</August>
    <September>65.87</September>
    <October>67.56</October>
    <November>62.04</November>
    <December>52.24</December>
    <AnnualSumOrAverage>750.29</AnnualSumOrAverage>
    <MinimumOfMonths>49.00</MinimumOfMonths>
    <MaximumOfMonths>68.07</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">ZoneTotalInternalLatentGainRateMaximum</name>
    <January>161.54</January>
    <February>179.21</February>
    <March>179.21</March>
    <April>179.21</April>
    <May>179.22</May>
    <June>179.22</June>
    <July>179.22</July>
    <August>179.22</August>
    <September>179.22</September>
    <October>179.22</October>
    <November>179.21</November>
    <December>164.88</December>
    <MinimumOfMonths>161.54</MinimumOfMonths>
    <MaximumOfMonths>179.22</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ZoneTotalInternalLatentGainRateTimestamp</name>
    <January>31-JAN-18:30</January>
    <February>06-FEB-18:19</February>
    <March>11-MAR-18:10</March>
    <April>09-APR-21:10</April>
    <May>09-MAY-18:10</May>
    <June>25-JUN-18:10</June>
    <July>04-JUL-18:10</July>
    <August>23-AUG-18:10</August>
    <September>09-SEP-18:10</September>
    <October>13-OCT-18:10</October>
    <November>02-NOV-18:10</November>
    <December>03-DEC-18:40</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="C">SiteOutdoorAirDrybulbTemperatureAtMaxMin</name>
    <January>18.85</January>
    <February>22.53</February>
    <March>25.20</March>
    <April>26.90</April>
    <May>35.20</May>
    <June>30.23</June>
    <July>27.75</July>
    <August>29.68</August>
    <September>32.30</September>
    <October>30.25</October>
    <November>24.37</November>
    <December>18.00</December>
    <MinimumOfMonths>18.00</MinimumOfMonths>
    <MaximumOfMonths>35.20</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="C">SiteOutdoorAirWetbulbTemperatureAtMaxMin</name>
    <January>15.51</January>
    <February>16.39</February>
    <March>19.09</March>
    <April>19.95</April>
    <May>25.24</May>
    <June>27.47</June>
    <July>25.15</July>
    <August>25.95</August>
    <September>26.93</September>
    <October>24.38</October>
    <November>17.96</November>
    <December>13.79</December>
    <MinimumOfMonths>13.79</MinimumOfMonths>
    <MaximumOfMonths>27.47</MaximumOfMonths>
  </CustomMonthlyReport>
</Zonecoolingsummarymonthly>
<Zoneheatingsummarymonthly>
  <for>Environment</for>
  <CustomMonthlyReport>
    <name units="kWh">ZoneAirSystemSensibleHeatingEnergy</name>
    <January>48.76</January>
    <February>14.02</February>
    <March>0.82</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>2.42</November>
    <December>32.08</December>
    <AnnualSumOrAverage>98.10</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>48.76</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">ZoneAirSystemSensibleHeatingRateMaximum</name>
    <January>10387.32</January>
    <February>10058.83</February>
    <March>4082.26</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>7.11</October>
    <November>9905.31</November>
    <December>10075.08</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>10387.32</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ZoneAirSystemSensibleHeatingRateTimestamp</name>
    <January>10-JAN-08:62</January>
    <February>17-FEB-08:61</February>
    <March>02-MAR-08:62</March>
    <April>01-APR-00:10</April>
    <May>01-MAY-00:10</May>
    <June>01-JUN-00:10</June>
    <July>01-JUL-00:10</July>
    <August>01-AUG-00:10</August>
    <September>01-SEP-00:10</September>
    <October>30-OCT-08:25</October>
    <November>29-NOV-08:62</November>
    <December>21-DEC-08:61</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="C">SiteOutdoorAirDrybulbTemperatureAtMaxMin</name>
    <January>16.35</January>
    <February>14.57</February>
    <March>14.48</March>
    <April>22.33</April>
    <May>28.62</May>
    <June>27.88</June>
    <July>28.75</July>
    <August>28.18</August>
    <September>25.78</September>
    <October>23.50</October>
    <November>14.45</November>
    <December>14.65</December>
    <MinimumOfMonths>14.45</MinimumOfMonths>
    <MaximumOfMonths>28.75</MaximumOfMonths>
  </CustomMonthlyReport>
</Zoneheatingsummarymonthly>
<Zoneelectricsummarymonthly>
  <for>ZONE</for>
  <CustomMonthlyReport>
    <name units="kWh">ZoneLightsElectricEnergy</name>
    <January>175.77</January>
    <February>158.76</February>
    <March>175.77</March>
    <April>170.10</April>
    <May>175.77</May>
    <June>170.10</June>
    <July>175.77</July>
    <August>175.77</August>
    <September>170.10</September>
    <October>175.77</October>
    <November>170.10</November>
    <December>175.77</December>
    <AnnualSumOrAverage>2069.55</AnnualSumOrAverage>
    <MinimumOfMonths>158.76</MinimumOfMonths>
    <MaximumOfMonths>175.77</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">ZoneLightsElectricEnergyMaximum</name>
    <January>405.00</January>
    <February>405.00</February>
    <March>405.00</March>
    <April>405.00</April>
    <May>405.00</May>
    <June>405.00</June>
    <July>405.00</July>
    <August>405.00</August>
    <September>405.00</September>
    <October>405.00</October>
    <November>405.00</November>
    <December>405.00</December>
    <MinimumOfMonths>405.00</MinimumOfMonths>
    <MaximumOfMonths>405.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ZoneLightsElectricEnergyTimestamp</name>
    <January>01-JAN-18:10</January>
    <February>01-FEB-18:10</February>
    <March>01-MAR-18:10</March>
    <April>01-APR-18:10</April>
    <May>01-MAY-18:10</May>
    <June>01-JUN-18:10</June>
    <July>01-JUL-18:10</July>
    <August>01-AUG-18:10</August>
    <September>01-SEP-18:10</September>
    <October>01-OCT-18:10</October>
    <November>01-NOV-18:10</November>
    <December>01-DEC-18:10</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">ZoneElectricEquipmentElectricEnergy</name>
    <January>195.30</January>
    <February>176.40</February>
    <March>195.30</March>
    <April>189.00</April>
    <May>195.30</May>
    <June>189.00</June>
    <July>195.30</July>
    <August>195.30</August>
    <September>189.00</September>
    <October>195.30</October>
    <November>189.00</November>
    <December>195.30</December>
    <AnnualSumOrAverage>2299.50</AnnualSumOrAverage>
    <MinimumOfMonths>176.40</MinimumOfMonths>
    <MaximumOfMonths>195.30</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">ZoneElectricEquipmentElectricEnergyMaximum</name>
    <January>450.00</January>
    <February>450.00</February>
    <March>450.00</March>
    <April>450.00</April>
    <May>450.00</May>
    <June>450.00</June>
    <July>450.00</July>
    <August>450.00</August>
    <September>450.00</September>
    <October>450.00</October>
    <November>450.00</November>
    <December>450.00</December>
    <MinimumOfMonths>450.00</MinimumOfMonths>
    <MaximumOfMonths>450.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ZoneElectricEquipmentElectricEnergyTimestamp</name>
    <January>01-JAN-18:10</January>
    <February>01-FEB-18:10</February>
    <March>01-MAR-18:10</March>
    <April>01-APR-18:10</April>
    <May>01-MAY-18:10</May>
    <June>01-JUN-18:10</June>
    <July>01-JUL-18:10</July>
    <August>01-AUG-18:10</August>
    <September>01-SEP-18:10</September>
    <October>01-OCT-18:10</October>
    <November>01-NOV-18:10</November>
    <December>01-DEC-18:10</December>
  </CustomMonthlyReport>
</Zoneelectricsummarymonthly>
<Spacegainsmonthly>
  <for>ZONE</for>
  <CustomMonthlyReport>
    <name units="kWh">ZonePeopleTotalHeatingEnergy</name>
    <January>200.32</January>
    <February>180.94</February>
    <March>200.32</March>
    <April>193.86</April>
    <May>200.32</May>
    <June>193.86</June>
    <July>200.32</July>
    <August>200.32</August>
    <September>193.86</September>
    <October>200.32</October>
    <November>193.86</November>
    <December>200.32</December>
    <AnnualSumOrAverage>2358.63</AnnualSumOrAverage>
    <MinimumOfMonths>180.94</MinimumOfMonths>
    <MaximumOfMonths>200.32</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">ZoneLightsTotalHeatingEnergy</name>
    <January>175.77</January>
    <February>158.76</February>
    <March>175.77</March>
    <April>170.10</April>
    <May>175.77</May>
    <June>170.10</June>
    <July>175.77</July>
    <August>175.77</August>
    <September>170.10</September>
    <October>175.77</October>
    <November>170.10</November>
    <December>175.77</December>
    <AnnualSumOrAverage>2069.55</AnnualSumOrAverage>
    <MinimumOfMonths>158.76</MinimumOfMonths>
    <MaximumOfMonths>175.77</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">ZoneElectricEquipmentTotalHeatingEnergy</name>
    <January>195.30</January>
    <February>176.40</February>
    <March>195.30</March>
    <April>189.00</April>
    <May>195.30</May>
    <June>189.00</June>
    <July>195.30</July>
    <August>195.30</August>
    <September>189.00</September>
    <October>195.30</October>
    <November>189.00</November>
    <December>195.30</December>
    <AnnualSumOrAverage>2299.50</AnnualSumOrAverage>
    <MinimumOfMonths>176.40</MinimumOfMonths>
    <MaximumOfMonths>195.30</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ZoneGasEquipmentTotalHeatingEnergy</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ZoneHotWaterEquipmentTotalHeatingEnergy</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ZoneSteamEquipmentTotalHeatingEnergy</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ZoneOtherEquipmentTotalHeatingEnergy</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ZoneInfiltrationSensibleHeatGainEnergy</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ZoneInfiltrationSensibleHeatLossEnergy</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</Spacegainsmonthly>
<Peakspacegainsmonthly>
  <for>ZONE</for>
  <CustomMonthlyReport>
    <name units="W">ZonePeopleTotalHeatingEnergyMaximum</name>
    <January>486.00</January>
    <February>486.00</February>
    <March>486.00</March>
    <April>486.00</April>
    <May>486.00</May>
    <June>486.00</June>
    <July>486.00</July>
    <August>486.00</August>
    <September>486.00</September>
    <October>486.00</October>
    <November>486.00</November>
    <December>486.00</December>
    <MinimumOfMonths>486.00</MinimumOfMonths>
    <MaximumOfMonths>486.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ZonePeopleTotalHeatingEnergyTimestamp</name>
    <January>01-JAN-18:10</January>
    <February>01-FEB-18:10</February>
    <March>01-MAR-18:10</March>
    <April>01-APR-18:10</April>
    <May>01-MAY-18:10</May>
    <June>01-JUN-18:10</June>
    <July>01-JUL-18:10</July>
    <August>01-AUG-18:10</August>
    <September>01-SEP-18:10</September>
    <October>01-OCT-18:10</October>
    <November>01-NOV-18:10</November>
    <December>01-DEC-18:10</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">ZoneLightsTotalHeatingEnergyMaximum</name>
    <January>405.00</January>
    <February>405.00</February>
    <March>405.00</March>
    <April>405.00</April>
    <May>405.00</May>
    <June>405.00</June>
    <July>405.00</July>
    <August>405.00</August>
    <September>405.00</September>
    <October>405.00</October>
    <November>405.00</November>
    <December>405.00</December>
    <MinimumOfMonths>405.00</MinimumOfMonths>
    <MaximumOfMonths>405.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ZoneLightsTotalHeatingEnergyTimestamp</name>
    <January>01-JAN-18:10</January>
    <February>01-FEB-18:10</February>
    <March>01-MAR-18:10</March>
    <April>01-APR-18:10</April>
    <May>01-MAY-18:10</May>
    <June>01-JUN-18:10</June>
    <July>01-JUL-18:10</July>
    <August>01-AUG-18:10</August>
    <September>01-SEP-18:10</September>
    <October>01-OCT-18:10</October>
    <November>01-NOV-18:10</November>
    <December>01-DEC-18:10</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">ZoneElectricEquipmentTotalHeatingEnergyMaximum</name>
    <January>450.00</January>
    <February>450.00</February>
    <March>450.00</March>
    <April>450.00</April>
    <May>450.00</May>
    <June>450.00</June>
    <July>450.00</July>
    <August>450.00</August>
    <September>450.00</September>
    <October>450.00</October>
    <November>450.00</November>
    <December>450.00</December>
    <MinimumOfMonths>450.00</MinimumOfMonths>
    <MaximumOfMonths>450.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ZoneElectricEquipmentTotalHeatingEnergyTimestamp</name>
    <January>01-JAN-18:10</January>
    <February>01-FEB-18:10</February>
    <March>01-MAR-18:10</March>
    <April>01-APR-18:10</April>
    <May>01-MAY-18:10</May>
    <June>01-JUN-18:10</June>
    <July>01-JUL-18:10</July>
    <August>01-AUG-18:10</August>
    <September>01-SEP-18:10</September>
    <October>01-OCT-18:10</October>
    <November>01-NOV-18:10</November>
    <December>01-DEC-18:10</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ZoneGasEquipmentTotalHeatingEnergy</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ZoneHotWaterEquipmentTotalHeatingEnergy</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ZoneSteamEquipmentTotalHeatingEnergy</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ZoneOtherEquipmentTotalHeatingEnergy</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ZoneInfiltrationSensibleHeatGainEnergy</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ZoneInfiltrationSensibleHeatLossEnergy</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</Peakspacegainsmonthly>
<Spacegaincomponentsatcoolingpeakmonthly>
  <for>ZONE</for>
  <CustomMonthlyReport>
    <name units="W">ZoneAirSystemSensibleCoolingRateMaximum</name>
    <January>658.11</January>
    <February>649.96</February>
    <March>1636.97</March>
    <April>2851.65</April>
    <May>3528.48</May>
    <June>3711.88</June>
    <July>3264.82</July>
    <August>2606.20</August>
    <September>2423.03</September>
    <October>1998.79</October>
    <November>1851.50</November>
    <December>644.31</December>
    <MinimumOfMonths>644.31</MinimumOfMonths>
    <MaximumOfMonths>3711.88</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ZoneAirSystemSensibleCoolingRateTimestamp</name>
    <January>28-JAN-08:04</January>
    <February>03-FEB-08:03</February>
    <March>22-MAR-16:00</March>
    <April>28-APR-15:40</April>
    <May>28-MAY-16:00</May>
    <June>13-JUN-16:30</June>
    <July>11-JUL-16:50</July>
    <August>06-AUG-16:30</August>
    <September>26-SEP-15:30</September>
    <October>15-OCT-14:40</October>
    <November>03-NOV-15:30</November>
    <December>18-DEC-08:03</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">ZonePeopleTotalHeatingEnergyAtMaxMin</name>
    <January>700.00</January>
    <February>630.00</February>
    <March>324.00</March>
    <April>324.00</April>
    <May>324.00</May>
    <June>324.00</June>
    <July>324.00</July>
    <August>324.00</August>
    <September>324.00</September>
    <October>324.00</October>
    <November>324.00</November>
    <December>630.00</December>
    <MinimumOfMonths>324.00</MinimumOfMonths>
    <MaximumOfMonths>700.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">ZoneLightsTotalHeatingEnergyAtMaxMin</name>
    <January>900.00</January>
    <February>810.00</February>
    <March>270.00</March>
    <April>270.00</April>
    <May>270.00</May>
    <June>270.00</June>
    <July>270.00</July>
    <August>270.00</August>
    <September>270.00</September>
    <October>270.00</October>
    <November>270.00</November>
    <December>810.00</December>
    <MinimumOfMonths>270.00</MinimumOfMonths>
    <MaximumOfMonths>900.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">ZoneElectricEquipmentTotalHeatingEnergyAtMaxMin</name>
    <January>1000.00</January>
    <February>900.00</February>
    <March>300.00</March>
    <April>300.00</April>
    <May>300.00</May>
    <June>300.00</June>
    <July>300.00</July>
    <August>300.00</August>
    <September>300.00</September>
    <October>300.00</October>
    <November>300.00</November>
    <December>900.00</December>
    <MinimumOfMonths>300.00</MinimumOfMonths>
    <MaximumOfMonths>1000.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ZoneGasEquipmentTotalHeatingEnergy</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ZoneHotWaterEquipmentTotalHeatingEnergy</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ZoneSteamEquipmentTotalHeatingEnergy</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ZoneOtherEquipmentTotalHeatingEnergy</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ZoneInfiltrationSensibleHeatGainEnergy</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ZoneInfiltrationSensibleHeatLossEnergy</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</Spacegaincomponentsatcoolingpeakmonthly>
<Energyconsumptionelectricitynaturalgasmonthly>
  <for>Meter</for>
  <CustomMonthlyReport>
    <name units="kWh">ElectricityFacility</name>
    <January>429.88</January>
    <February>378.54</February>
    <March>541.13</March>
    <April>778.92</April>
    <May>1084.81</May>
    <June>1181.54</June>
    <July>1108.95</July>
    <August>1026.64</August>
    <September>927.43</September>
    <October>719.12</October>
    <November>471.67</November>
    <December>421.61</December>
    <AnnualSumOrAverage>9070.25</AnnualSumOrAverage>
    <MinimumOfMonths>378.54</MinimumOfMonths>
    <MaximumOfMonths>1181.54</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">ElectricityFacilityMaximum</name>
    <January>2587.36</January>
    <February>1710.00</February>
    <March>1523.60</March>
    <April>2224.76</April>
    <May>2628.10</May>
    <June>2837.90</June>
    <July>2660.76</July>
    <August>2312.27</August>
    <September>2022.03</September>
    <October>1789.99</October>
    <November>1480.44</November>
    <December>2521.65</December>
    <MinimumOfMonths>1480.44</MinimumOfMonths>
    <MaximumOfMonths>2837.90</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ElectricityFacilityTimestamp</name>
    <January>20-JAN-08:09</January>
    <February>03-FEB-08:09</February>
    <March>31-MAR-18:10</March>
    <April>29-APR-18:10</April>
    <May>28-MAY-18:10</May>
    <June>10-JUN-18:10</June>
    <July>09-JUL-18:10</July>
    <August>08-AUG-18:10</August>
    <September>12-SEP-18:10</September>
    <October>12-OCT-18:10</October>
    <November>03-NOV-15:30</November>
    <December>27-DEC-08:09</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>GasFacility</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>GasFacility</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</Energyconsumptionelectricitynaturalgasmonthly>
<Enduseenergyconsumptionelectricitymonthly>
  <for>Meter</for>
  <CustomMonthlyReport>
    <name units="kWh">InteriorlightsElectricity</name>
    <January>175.77</January>
    <February>158.76</February>
    <March>175.77</March>
    <April>170.10</April>
    <May>175.77</May>
    <June>170.10</June>
    <July>175.77</July>
    <August>175.77</August>
    <September>170.10</September>
    <October>175.77</October>
    <November>170.10</November>
    <December>175.77</December>
    <AnnualSumOrAverage>2069.55</AnnualSumOrAverage>
    <MinimumOfMonths>158.76</MinimumOfMonths>
    <MaximumOfMonths>175.77</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ExteriorlightsElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">InteriorequipmentElectricity</name>
    <January>195.30</January>
    <February>176.40</February>
    <March>195.30</March>
    <April>189.00</April>
    <May>195.30</May>
    <June>189.00</June>
    <July>195.30</July>
    <August>195.30</August>
    <September>189.00</September>
    <October>195.30</October>
    <November>189.00</November>
    <December>195.30</December>
    <AnnualSumOrAverage>2299.50</AnnualSumOrAverage>
    <MinimumOfMonths>176.40</MinimumOfMonths>
    <MaximumOfMonths>195.30</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ExteriorequipmentElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">FansElectricity</name>
    <January>28.23</January>
    <February>25.49</February>
    <March>28.23</March>
    <April>27.32</April>
    <May>28.23</May>
    <June>27.32</June>
    <July>28.23</July>
    <August>28.23</August>
    <September>27.32</September>
    <October>28.23</October>
    <November>27.32</November>
    <December>28.23</December>
    <AnnualSumOrAverage>332.33</AnnualSumOrAverage>
    <MinimumOfMonths>25.49</MinimumOfMonths>
    <MaximumOfMonths>28.23</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>PumpsElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">HeatingElectricity</name>
    <January>30.12</January>
    <February>8.12</February>
    <March>0.26</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>1.26</November>
    <December>18.74</December>
    <AnnualSumOrAverage>58.49</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>30.12</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">CoolingElectricity</name>
    <January>0.47</January>
    <February>9.77</February>
    <March>141.57</March>
    <April>392.51</April>
    <May>685.51</May>
    <June>795.12</June>
    <July>709.66</July>
    <August>627.34</August>
    <September>541.01</September>
    <October>319.82</October>
    <November>84.00</November>
    <December>3.58</December>
    <AnnualSumOrAverage>4310.38</AnnualSumOrAverage>
    <MinimumOfMonths>0.47</MinimumOfMonths>
    <MaximumOfMonths>795.12</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatrejectionElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HumidifierElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatrecoveryElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>WatersystemsElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CogenerationElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</Enduseenergyconsumptionelectricitymonthly>
<Peakenergyenduseelectricitypart1monthly>
  <for>Meter</for>
  <CustomMonthlyReport>
    <name units="W">InteriorlightsElectricityMaximum</name>
    <January>405.00</January>
    <February>405.00</February>
    <March>405.00</March>
    <April>405.00</April>
    <May>405.00</May>
    <June>405.00</June>
    <July>405.00</July>
    <August>405.00</August>
    <September>405.00</September>
    <October>405.00</October>
    <November>405.00</November>
    <December>405.00</December>
    <MinimumOfMonths>405.00</MinimumOfMonths>
    <MaximumOfMonths>405.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>InteriorlightsElectricityTimestamp</name>
    <January>01-JAN-18:10</January>
    <February>01-FEB-18:10</February>
    <March>01-MAR-18:10</March>
    <April>01-APR-18:10</April>
    <May>01-MAY-18:10</May>
    <June>01-JUN-18:10</June>
    <July>01-JUL-18:10</July>
    <August>01-AUG-18:10</August>
    <September>01-SEP-18:10</September>
    <October>01-OCT-18:10</October>
    <November>01-NOV-18:10</November>
    <December>01-DEC-18:10</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ExteriorlightsElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">InteriorequipmentElectricityMaximum</name>
    <January>450.00</January>
    <February>450.00</February>
    <March>450.00</March>
    <April>450.00</April>
    <May>450.00</May>
    <June>450.00</June>
    <July>450.00</July>
    <August>450.00</August>
    <September>450.00</September>
    <October>450.00</October>
    <November>450.00</November>
    <December>450.00</December>
    <MinimumOfMonths>450.00</MinimumOfMonths>
    <MaximumOfMonths>450.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>InteriorequipmentElectricityTimestamp</name>
    <January>01-JAN-18:10</January>
    <February>01-FEB-18:10</February>
    <March>01-MAR-18:10</March>
    <April>01-APR-18:10</April>
    <May>01-MAY-18:10</May>
    <June>01-JUN-18:10</June>
    <July>01-JUL-18:10</July>
    <August>01-AUG-18:10</August>
    <September>01-SEP-18:10</September>
    <October>01-OCT-18:10</October>
    <November>01-NOV-18:10</November>
    <December>01-DEC-18:10</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ExteriorequipmentElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">FansElectricityMaximum</name>
    <January>37.94</January>
    <February>37.94</February>
    <March>37.94</March>
    <April>37.94</April>
    <May>37.94</May>
    <June>37.94</June>
    <July>37.94</July>
    <August>37.94</August>
    <September>37.94</September>
    <October>37.94</October>
    <November>37.94</November>
    <December>37.94</December>
    <MinimumOfMonths>37.94</MinimumOfMonths>
    <MaximumOfMonths>37.94</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>FansElectricityTimestamp</name>
    <January>01-JAN-08:09</January>
    <February>02-FEB-08:09</February>
    <March>01-MAR-00:10</March>
    <April>01-APR-00:10</April>
    <May>01-MAY-00:10</May>
    <June>01-JUN-00:10</June>
    <July>01-JUL-00:10</July>
    <August>01-AUG-00:10</August>
    <September>01-SEP-00:10</September>
    <October>01-OCT-00:10</October>
    <November>27-NOV-08:09</November>
    <December>02-DEC-08:09</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>PumpsElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">HeatingElectricityMaximum</name>
    <January>2359.43</January>
    <February>1482.07</February>
    <March>430.20</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>1031.31</November>
    <December>2293.71</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>2359.43</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatingElectricityTimestamp</name>
    <January>20-JAN-08:09</January>
    <February>03-FEB-08:09</February>
    <March>02-MAR-08:09</March>
    <April>01-APR-00:10</April>
    <May>01-MAY-00:10</May>
    <June>01-JUN-00:10</June>
    <July>01-JUL-00:10</July>
    <August>01-AUG-00:10</August>
    <September>01-SEP-00:10</September>
    <October>01-OCT-00:10</October>
    <November>30-NOV-08:09</November>
    <December>27-DEC-08:09</December>
  </CustomMonthlyReport>
</Peakenergyenduseelectricitypart1monthly>
<Peakenergyenduseelectricitypart2monthly>
  <for>Meter</for>
  <CustomMonthlyReport>
    <name units="W">CoolingElectricityMaximum</name>
    <January>99.55</January>
    <February>304.20</February>
    <March>804.58</March>
    <April>1478.29</April>
    <May>1946.23</May>
    <June>2080.96</June>
    <July>1837.42</July>
    <August>1510.63</August>
    <September>1311.46</September>
    <October>1090.19</October>
    <November>872.50</November>
    <December>170.02</December>
    <MinimumOfMonths>99.55</MinimumOfMonths>
    <MaximumOfMonths>2080.96</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingElectricityTimestamp</name>
    <January>29-JAN-14:30</January>
    <February>09-FEB-14:00</February>
    <March>22-MAR-15:20</March>
    <April>28-APR-15:30</April>
    <May>28-MAY-15:39</May>
    <June>10-JUN-15:00</June>
    <July>11-JUL-16:40</July>
    <August>07-AUG-14:39</August>
    <September>26-SEP-15:30</September>
    <October>15-OCT-14:30</October>
    <November>03-NOV-15:30</November>
    <December>02-DEC-12:00</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatrejectionElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HumidifierElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatrecoveryElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>WatersystemsElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CogenerationElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</Peakenergyenduseelectricitypart2monthly>
<Electriccomponentsofpeakdemandmonthly>
  <for>Meter</for>
  <CustomMonthlyReport>
    <name units="W">ElectricityFacilityMaximum</name>
    <January>2587.36</January>
    <February>1710.00</February>
    <March>1523.60</March>
    <April>2224.76</April>
    <May>2628.10</May>
    <June>2837.90</June>
    <July>2660.76</July>
    <August>2312.27</August>
    <September>2022.03</September>
    <October>1789.99</October>
    <November>1480.44</November>
    <December>2521.65</December>
    <MinimumOfMonths>1480.44</MinimumOfMonths>
    <MaximumOfMonths>2837.90</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ElectricityFacilityTimestamp</name>
    <January>20-JAN-08:09</January>
    <February>03-FEB-08:09</February>
    <March>31-MAR-18:10</March>
    <April>29-APR-18:10</April>
    <May>28-MAY-18:10</May>
    <June>10-JUN-18:10</June>
    <July>09-JUL-18:10</July>
    <August>08-AUG-18:10</August>
    <September>12-SEP-18:10</September>
    <October>12-OCT-18:10</October>
    <November>03-NOV-15:30</November>
    <December>27-DEC-08:09</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">InteriorlightsElectricityAtMaxMin</name>
    <January>90.00</January>
    <February>90.00</February>
    <March>405.00</March>
    <April>405.00</April>
    <May>405.00</May>
    <June>405.00</June>
    <July>405.00</July>
    <August>405.00</August>
    <September>405.00</September>
    <October>405.00</October>
    <November>270.00</November>
    <December>90.00</December>
    <MinimumOfMonths>90.00</MinimumOfMonths>
    <MaximumOfMonths>405.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">InteriorequipmentElectricityAtMaxMin</name>
    <January>100.00</January>
    <February>100.00</February>
    <March>450.00</March>
    <April>450.00</April>
    <May>450.00</May>
    <June>450.00</June>
    <July>450.00</July>
    <August>450.00</August>
    <September>450.00</September>
    <October>450.00</October>
    <November>300.00</November>
    <December>100.00</December>
    <MinimumOfMonths>100.00</MinimumOfMonths>
    <MaximumOfMonths>450.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ExteriorlightsElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ExteriorequipmentElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">FansElectricityAtMaxMin</name>
    <January>37.94</January>
    <February>37.94</February>
    <March>37.94</March>
    <April>37.94</April>
    <May>37.94</May>
    <June>37.94</June>
    <July>37.94</July>
    <August>37.94</August>
    <September>37.94</September>
    <October>37.94</October>
    <November>37.94</November>
    <December>37.94</December>
    <MinimumOfMonths>37.94</MinimumOfMonths>
    <MaximumOfMonths>37.94</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>PumpsElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">HeatingElectricityAtMaxMin</name>
    <January>2359.43</January>
    <February>1482.07</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>2293.71</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>2359.43</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">CoolingElectricityAtMaxMin</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>630.66</March>
    <April>1331.83</April>
    <May>1735.16</May>
    <June>1944.96</June>
    <July>1767.82</July>
    <August>1419.33</August>
    <September>1129.09</September>
    <October>897.05</October>
    <November>872.50</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>1944.96</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatrejectionElectricity</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</Electriccomponentsofpeakdemandmonthly>
<Setpointsnotmetwithtemperaturesmonthly>
  <for>ZONE</for>
  <CustomMonthlyReport>
    <name units="HOURS">ZoneHeatingSetpointNotMetTimeHoursNonZero</name>
    <January>4.67</January>
    <February>0.50</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>2.17</December>
    <AnnualSumOrAverage>7.33</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>4.67</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="C">ZoneMeanAirTemperatureForHoursShown</name>
    <January>19.50</January>
    <February>19.73</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>19.44</December>
    <AnnualSumOrAverage>19.49</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>19.73</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="HOURS">ZoneHeatingSetpointNotMetWhileOccupiedTimeHoursNonZero</name>
    <January>4.67</January>
    <February>0.50</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>2.17</December>
    <AnnualSumOrAverage>7.33</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>4.67</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="C">ZoneMeanAirTemperatureForHoursShown</name>
    <January>19.50</January>
    <February>19.73</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>19.44</December>
    <AnnualSumOrAverage>19.49</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>19.73</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="HOURS">ZoneCoolingSetpointNotMetTimeHoursNonZero</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="C">ZoneMeanAirTemperatureForHoursShown</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="HOURS">ZoneCoolingSetpointNotMetWhileOccupiedTimeHoursNonZero</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="C">ZoneMeanAirTemperatureForHoursShown</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</Setpointsnotmetwithtemperaturesmonthly>
<Comfortreportsimple55monthly>
  <for>ZONE</for>
  <CustomMonthlyReport>
    <name units="HOURS">ZoneThermalComfortAshrae55SimpleModelSummerClothesNotComfortableTimeHoursNonZero</name>
    <January>744.00</January>
    <February>663.00</February>
    <March>457.83</March>
    <April>80.17</April>
    <May>27.50</May>
    <June>85.33</June>
    <July>174.67</July>
    <August>336.83</August>
    <September>246.67</September>
    <October>299.33</October>
    <November>565.17</November>
    <December>744.00</December>
    <AnnualSumOrAverage>4424.50</AnnualSumOrAverage>
    <MinimumOfMonths>27.50</MinimumOfMonths>
    <MaximumOfMonths>744.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="C">ZoneMeanAirTemperatureForHoursShown</name>
    <January>19.80</January>
    <February>21.12</February>
    <March>22.54</March>
    <April>23.63</April>
    <May>23.93</May>
    <June>24.00</June>
    <July>24.00</July>
    <August>24.00</August>
    <September>24.00</September>
    <October>23.33</October>
    <November>22.00</November>
    <December>20.33</December>
    <AnnualSumOrAverage>21.79</AnnualSumOrAverage>
    <MinimumOfMonths>19.80</MinimumOfMonths>
    <MaximumOfMonths>24.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="HOURS">ZoneThermalComfortAshrae55SimpleModelWinterClothesNotComfortableTimeHoursNonZero</name>
    <January>450.00</January>
    <February>252.00</February>
    <March>166.50</March>
    <April>479.83</April>
    <May>733.83</May>
    <June>720.00</June>
    <July>744.00</July>
    <August>744.00</August>
    <September>720.00</September>
    <October>509.83</October>
    <November>163.17</November>
    <December>382.67</December>
    <AnnualSumOrAverage>6065.83</AnnualSumOrAverage>
    <MinimumOfMonths>163.17</MinimumOfMonths>
    <MaximumOfMonths>744.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="C">ZoneMeanAirTemperatureForHoursShown</name>
    <January>18.13</January>
    <February>18.71</February>
    <March>22.59</March>
    <April>24.00</April>
    <May>24.00</May>
    <June>24.00</June>
    <July>24.00</July>
    <August>24.00</August>
    <September>24.00</September>
    <October>23.99</October>
    <November>20.13</November>
    <December>18.20</December>
    <AnnualSumOrAverage>22.83</AnnualSumOrAverage>
    <MinimumOfMonths>18.13</MinimumOfMonths>
    <MaximumOfMonths>24.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="HOURS">ZoneThermalComfortAshrae55SimpleModelSummerOrWinterClothesNotComfortableTimeHoursNonZero</name>
    <January>450.00</January>
    <February>252.00</February>
    <March>50.00</March>
    <April>0.00</April>
    <May>27.50</May>
    <June>85.33</June>
    <July>174.67</July>
    <August>336.83</August>
    <September>246.67</September>
    <October>146.67</October>
    <November>131.17</November>
    <December>382.67</December>
    <AnnualSumOrAverage>2283.50</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>450.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="C">ZoneMeanAirTemperatureForHoursShown</name>
    <January>18.13</January>
    <February>18.71</February>
    <March>19.31</March>
    <April>0.00</April>
    <May>23.93</May>
    <June>24.00</June>
    <July>24.00</July>
    <August>24.00</August>
    <September>24.00</September>
    <October>23.96</October>
    <November>19.19</November>
    <December>18.20</December>
    <AnnualSumOrAverage>20.91</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>24.00</MaximumOfMonths>
  </CustomMonthlyReport>
</Comfortreportsimple55monthly>
<Occupantcomfortdatasummarymonthly>
  <for>OCCUPANCY_LOAD</for>
  <CustomMonthlyReport>
    <name units="HOURS">PeopleOccupantCountHoursNonZero</name>
    <January>744.00000</January>
    <February>672.00000</February>
    <March>744.00000</March>
    <April>720.00000</April>
    <May>744.00000</May>
    <June>720.00000</June>
    <July>744.00000</July>
    <August>744.00000</August>
    <September>720.00000</September>
    <October>744.00000</October>
    <November>720.00000</November>
    <December>744.00000</December>
    <AnnualSumOrAverage>8760.00000</AnnualSumOrAverage>
    <MinimumOfMonths>672.00000</MinimumOfMonths>
    <MaximumOfMonths>744.00000</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="C">PeopleAirTemperatureForHoursShown</name>
    <January>0.00000</January>
    <February>0.00000</February>
    <March>0.00000</March>
    <April>0.00000</April>
    <May>0.00000</May>
    <June>0.00000</June>
    <July>0.00000</July>
    <August>0.00000</August>
    <September>0.00000</September>
    <October>0.00000</October>
    <November>0.00000</November>
    <December>0.00000</December>
    <AnnualSumOrAverage>0.00000</AnnualSumOrAverage>
    <MinimumOfMonths>0.00000</MinimumOfMonths>
    <MaximumOfMonths>0.00000</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="%">PeopleAirRelativeHumidityForHoursShown</name>
    <January>0.00000</January>
    <February>0.00000</February>
    <March>0.00000</March>
    <April>0.00000</April>
    <May>0.00000</May>
    <June>0.00000</June>
    <July>0.00000</July>
    <August>0.00000</August>
    <September>0.00000</September>
    <October>0.00000</October>
    <November>0.00000</November>
    <December>0.00000</December>
    <AnnualSumOrAverage>0.00000</AnnualSumOrAverage>
    <MinimumOfMonths>0.00000</MinimumOfMonths>
    <MaximumOfMonths>0.00000</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ZoneThermalComfortFangerModelPmv</name>
    <January>0.00000</January>
    <February>0.00000</February>
    <March>0.00000</March>
    <April>0.00000</April>
    <May>0.00000</May>
    <June>0.00000</June>
    <July>0.00000</July>
    <August>0.00000</August>
    <September>0.00000</September>
    <October>0.00000</October>
    <November>0.00000</November>
    <December>0.00000</December>
    <AnnualSumOrAverage>0.00000</AnnualSumOrAverage>
    <MinimumOfMonths>0.00000</MinimumOfMonths>
    <MaximumOfMonths>0.00000</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ZoneThermalComfortFangerModelPpd</name>
    <January>0.00000</January>
    <February>0.00000</February>
    <March>0.00000</March>
    <April>0.00000</April>
    <May>0.00000</May>
    <June>0.00000</June>
    <July>0.00000</July>
    <August>0.00000</August>
    <September>0.00000</September>
    <October>0.00000</October>
    <November>0.00000</November>
    <December>0.00000</December>
    <AnnualSumOrAverage>0.00000</AnnualSumOrAverage>
    <MinimumOfMonths>0.00000</MinimumOfMonths>
    <MaximumOfMonths>0.00000</MaximumOfMonths>
  </CustomMonthlyReport>
</Occupantcomfortdatasummarymonthly>
<Dxreportmonthly>
  <for>ZONE PTHP COOLING COIL</for>
  <CustomMonthlyReport>
    <name units="kWh">CoolingCoilTotalCoolingEnergy</name>
    <January>1.45</January>
    <February>30.53</February>
    <March>430.03</March>
    <April>1110.79</April>
    <May>1920.94</May>
    <June>2218.62</June>
    <July>2069.91</July>
    <August>1878.53</August>
    <September>1616.39</September>
    <October>968.05</October>
    <November>251.89</November>
    <December>11.14</December>
    <AnnualSumOrAverage>12508.29</AnnualSumOrAverage>
    <MinimumOfMonths>1.45</MinimumOfMonths>
    <MaximumOfMonths>2218.62</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">CoolingCoilElectricEnergy</name>
    <January>0.47</January>
    <February>9.77</February>
    <March>141.57</March>
    <April>392.51</April>
    <May>685.51</May>
    <June>795.12</June>
    <July>709.66</July>
    <August>627.34</August>
    <September>541.01</September>
    <October>319.82</October>
    <November>84.00</November>
    <December>3.58</December>
    <AnnualSumOrAverage>4310.38</AnnualSumOrAverage>
    <MinimumOfMonths>0.47</MinimumOfMonths>
    <MaximumOfMonths>795.12</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="HOURS">CoolingCoilTotalCoolingEnergyHoursNonZero</name>
    <January>12.67</January>
    <February>84.33</February>
    <March>438.00</March>
    <April>676.33</April>
    <May>732.83</May>
    <June>720.00</June>
    <July>744.00</July>
    <August>744.00</August>
    <September>720.00</September>
    <October>614.50</October>
    <November>301.50</November>
    <December>53.33</December>
    <AnnualSumOrAverage>5841.50</AnnualSumOrAverage>
    <MinimumOfMonths>12.67</MinimumOfMonths>
    <MaximumOfMonths>744.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">CoolingCoilSensibleCoolingEnergy</name>
    <January>1.21</January>
    <February>25.56</February>
    <March>366.88</March>
    <April>1029.11</April>
    <May>1522.34</May>
    <June>1688.74</June>
    <July>1434.22</July>
    <August>1214.31</August>
    <September>1097.47</September>
    <October>702.59</October>
    <November>230.21</November>
    <December>10.56</December>
    <AnnualSumOrAverage>9323.20</AnnualSumOrAverage>
    <MinimumOfMonths>1.21</MinimumOfMonths>
    <MaximumOfMonths>1688.74</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">CoolingCoilLatentCoolingEnergy</name>
    <January>0.24</January>
    <February>4.98</February>
    <March>63.15</March>
    <April>81.68</April>
    <May>398.60</May>
    <June>529.88</June>
    <July>635.69</July>
    <August>664.23</August>
    <September>518.92</September>
    <October>265.45</October>
    <November>21.68</November>
    <December>0.58</December>
    <AnnualSumOrAverage>3185.09</AnnualSumOrAverage>
    <MinimumOfMonths>0.24</MinimumOfMonths>
    <MaximumOfMonths>664.23</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingCoilCrankcaseHeaterElectricEnergy</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingCoilRuntimeFractionMaximum</name>
    <January>0.05</January>
    <February>0.16</February>
    <March>0.40</March>
    <April>0.68</April>
    <May>0.85</May>
    <June>0.88</June>
    <July>0.81</July>
    <August>0.69</August>
    <September>0.61</September>
    <October>0.52</October>
    <November>0.44</November>
    <December>0.09</December>
    <MinimumOfMonths>0.05</MinimumOfMonths>
    <MaximumOfMonths>0.88</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingCoilRuntimeFractionTimestamp</name>
    <January>29-JAN-14:30</January>
    <February>09-FEB-15:00</February>
    <March>22-MAR-15:50</March>
    <April>28-APR-15:40</April>
    <May>28-MAY-15:40</May>
    <June>12-JUN-16:00</June>
    <July>11-JUL-16:40</July>
    <August>07-AUG-14:40</August>
    <September>26-SEP-15:30</September>
    <October>15-OCT-14:30</October>
    <November>03-NOV-15:30</November>
    <December>02-DEC-13:00</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingCoilRuntimeFractionMinimum</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.10</June>
    <July>0.11</July>
    <August>0.07</August>
    <September>0.04</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.11</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingCoilRuntimeFractionTimestamp</name>
    <January>01-JAN-00:05</January>
    <February>01-FEB-00:05</February>
    <March>01-MAR-00:05</March>
    <April>01-APR-00:40</April>
    <May>05-MAY-05:50</May>
    <June>02-JUN-04:00</June>
    <July>31-JUL-06:00</July>
    <August>28-AUG-06:00</August>
    <September>30-SEP-06:00</September>
    <October>16-OCT-05:20</October>
    <November>01-NOV-00:10</November>
    <December>01-DEC-00:05</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">CoolingCoilTotalCoolingRateMaximum</name>
    <January>305.86</January>
    <February>929.30</February>
    <March>2266.38</March>
    <April>3772.12</April>
    <May>4729.15</May>
    <June>5423.65</June>
    <July>4796.63</July>
    <August>4139.53</August>
    <September>3653.92</September>
    <October>3146.44</October>
    <November>2327.39</November>
    <December>516.50</December>
    <MinimumOfMonths>305.86</MinimumOfMonths>
    <MaximumOfMonths>5423.65</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingCoilTotalCoolingRateTimestamp</name>
    <January>29-JAN-14:30</January>
    <February>09-FEB-15:00</February>
    <March>22-MAR-15:30</March>
    <April>29-APR-15:30</April>
    <May>28-MAY-15:40</May>
    <June>19-JUN-15:30</June>
    <July>09-JUL-16:50</July>
    <August>08-AUG-18:10</August>
    <September>08-SEP-14:50</September>
    <October>12-OCT-14:40</October>
    <November>03-NOV-15:30</November>
    <December>02-DEC-13:00</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">CoolingCoilSensibleCoolingRateMaximum</name>
    <January>259.54</January>
    <February>762.15</February>
    <March>2013.71</March>
    <April>3550.17</April>
    <May>4344.41</May>
    <June>4528.97</June>
    <July>3980.72</July>
    <August>3195.51</August>
    <September>2971.17</September>
    <October>2417.15</October>
    <November>2327.39</November>
    <December>476.64</December>
    <MinimumOfMonths>259.54</MinimumOfMonths>
    <MaximumOfMonths>4528.97</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingCoilSensibleCoolingRateTimestamp</name>
    <January>29-JAN-14:30</January>
    <February>09-FEB-15:00</February>
    <March>22-MAR-16:00</March>
    <April>28-APR-15:40</April>
    <May>28-MAY-16:00</May>
    <June>13-JUN-16:30</June>
    <July>11-JUL-16:50</July>
    <August>07-AUG-14:40</August>
    <September>26-SEP-15:30</September>
    <October>13-OCT-14:30</October>
    <November>03-NOV-15:30</November>
    <December>02-DEC-13:00</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">CoolingCoilLatentCoolingRateMaximum</name>
    <January>46.32</January>
    <February>223.73</February>
    <March>416.36</March>
    <April>725.11</April>
    <May>1265.63</May>
    <June>1453.81</June>
    <July>1498.44</July>
    <August>1521.62</August>
    <September>1485.02</September>
    <October>1123.59</October>
    <November>324.55</November>
    <December>39.91</December>
    <MinimumOfMonths>39.91</MinimumOfMonths>
    <MaximumOfMonths>1521.62</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingCoilLatentCoolingRateTimestamp</name>
    <January>29-JAN-14:30</January>
    <February>10-FEB-12:00</February>
    <March>23-MAR-09:40</March>
    <April>29-APR-23:00</April>
    <May>29-MAY-09:30</May>
    <June>24-JUN-09:10</June>
    <July>13-JUL-18:10</July>
    <August>22-AUG-09:10</August>
    <September>02-SEP-09:20</September>
    <October>13-OCT-09:10</October>
    <November>04-NOV-12:00</November>
    <December>02-DEC-12:50</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">CoolingCoilElectricPowerMaximum</name>
    <January>99.55</January>
    <February>304.20</February>
    <March>804.58</March>
    <April>1478.29</April>
    <May>1946.23</May>
    <June>2080.96</June>
    <July>1837.42</July>
    <August>1510.63</August>
    <September>1311.46</September>
    <October>1090.19</October>
    <November>872.50</November>
    <December>170.02</December>
    <MinimumOfMonths>99.55</MinimumOfMonths>
    <MaximumOfMonths>2080.96</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingCoilElectricPowerTimestamp</name>
    <January>29-JAN-14:30</January>
    <February>09-FEB-15:00</February>
    <March>22-MAR-15:20</March>
    <April>28-APR-15:30</April>
    <May>28-MAY-15:40</May>
    <June>10-JUN-16:00</June>
    <July>11-JUL-16:40</July>
    <August>07-AUG-14:40</August>
    <September>26-SEP-15:30</September>
    <October>15-OCT-14:30</October>
    <November>03-NOV-15:30</November>
    <December>02-DEC-13:00</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingCoilCrankcaseHeaterElectricPower</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</Dxreportmonthly>
<Windowreportmonthly>
  <for>WINDDOW_EAST</for>
  <CustomMonthlyReport>
    <name units="W">SurfaceWindowTransmittedSolarRadiationRate</name>
    <January>41.59</January>
    <February>52.62</February>
    <March>62.07</March>
    <April>71.01</April>
    <May>86.29</May>
    <June>97.60</June>
    <July>93.54</July>
    <August>83.84</August>
    <September>72.08</September>
    <October>58.44</October>
    <November>43.84</November>
    <December>39.47</December>
    <AnnualSumOrAverage>66.93</AnnualSumOrAverage>
    <MinimumOfMonths>39.47</MinimumOfMonths>
    <MaximumOfMonths>97.60</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">SurfaceWindowTransmittedBeamSolarRadiationRate</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.28</April>
    <May>2.98</May>
    <June>6.68</June>
    <July>3.81</July>
    <August>0.73</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>1.21</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>6.68</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">SurfaceWindowTransmittedDiffuseSolarRadiationRate</name>
    <January>41.59</January>
    <February>52.62</February>
    <March>62.07</March>
    <April>70.73</April>
    <May>83.30</May>
    <June>90.92</June>
    <July>89.73</July>
    <August>83.11</August>
    <September>72.07</September>
    <October>58.44</October>
    <November>43.84</November>
    <December>39.47</December>
    <AnnualSumOrAverage>65.72</AnnualSumOrAverage>
    <MinimumOfMonths>39.47</MinimumOfMonths>
    <MaximumOfMonths>90.92</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">SurfaceWindowHeatGainRate</name>
    <January>31.20</January>
    <February>44.57</February>
    <March>86.38</March>
    <April>146.86</April>
    <May>211.86</May>
    <June>249.99</June>
    <July>214.48</July>
    <August>178.45</August>
    <September>151.62</September>
    <October>102.93</October>
    <November>56.24</November>
    <December>29.69</December>
    <AnnualSumOrAverage>125.74</AnnualSumOrAverage>
    <MinimumOfMonths>29.69</MinimumOfMonths>
    <MaximumOfMonths>249.99</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">SurfaceWindowHeatLossRate</name>
    <January>103.17</January>
    <February>81.80</February>
    <March>57.64</March>
    <April>24.48</April>
    <May>5.44</May>
    <June>1.74</June>
    <July>0.77</July>
    <August>0.82</August>
    <September>4.36</September>
    <October>35.38</October>
    <November>83.05</November>
    <December>103.95</December>
    <AnnualSumOrAverage>41.70</AnnualSumOrAverage>
    <MinimumOfMonths>0.77</MinimumOfMonths>
    <MaximumOfMonths>103.95</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="HOURS">SurfaceWindowInsideFaceGlazingCondensationStatusHoursNonZero</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="HOURS">SurfaceShadingDeviceIsOnTimeFractionHoursNonZero</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="HOURS">SurfaceStormWindowOnOffStatusHoursNonZero</name>
    <January>744.00</January>
    <February>672.00</February>
    <March>744.00</March>
    <April>720.00</April>
    <May>744.00</May>
    <June>720.00</June>
    <July>744.00</July>
    <August>744.00</August>
    <September>720.00</September>
    <October>744.00</October>
    <November>720.00</November>
    <December>744.00</December>
    <AnnualSumOrAverage>8760.00</AnnualSumOrAverage>
    <MinimumOfMonths>672.00</MinimumOfMonths>
    <MaximumOfMonths>744.00</MaximumOfMonths>
  </CustomMonthlyReport>
</Windowreportmonthly>
<Windowreportmonthly>
  <for>WINDDOW_WEST</for>
  <CustomMonthlyReport>
    <name units="W">SurfaceWindowTransmittedSolarRadiationRate</name>
    <January>83.70</January>
    <February>101.28</February>
    <March>140.69</March>
    <April>181.00</April>
    <May>163.93</May>
    <June>183.40</June>
    <July>165.79</July>
    <August>144.50</August>
    <September>126.80</September>
    <October>115.07</October>
    <November>93.27</November>
    <December>79.37</December>
    <AnnualSumOrAverage>131.66</AnnualSumOrAverage>
    <MinimumOfMonths>79.37</MinimumOfMonths>
    <MaximumOfMonths>183.40</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">SurfaceWindowTransmittedBeamSolarRadiationRate</name>
    <January>29.61</January>
    <February>30.86</February>
    <March>56.22</March>
    <April>83.01</April>
    <May>56.25</May>
    <June>68.72</June>
    <July>52.49</July>
    <August>35.98</August>
    <September>31.69</September>
    <October>36.96</October>
    <November>34.96</November>
    <December>27.16</December>
    <AnnualSumOrAverage>45.34</AnnualSumOrAverage>
    <MinimumOfMonths>27.16</MinimumOfMonths>
    <MaximumOfMonths>83.01</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">SurfaceWindowTransmittedDiffuseSolarRadiationRate</name>
    <January>54.09</January>
    <February>70.42</February>
    <March>84.47</March>
    <April>97.98</April>
    <May>107.69</May>
    <June>114.68</June>
    <July>113.30</July>
    <August>108.52</August>
    <September>95.11</September>
    <October>78.11</October>
    <November>58.31</November>
    <December>52.21</December>
    <AnnualSumOrAverage>86.31</AnnualSumOrAverage>
    <MinimumOfMonths>52.21</MinimumOfMonths>
    <MaximumOfMonths>114.68</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">SurfaceWindowHeatGainRate</name>
    <January>86.21</January>
    <February>110.48</February>
    <March>198.20</March>
    <April>308.10</April>
    <May>328.19</May>
    <June>382.71</June>
    <July>325.19</July>
    <August>269.48</August>
    <September>232.25</September>
    <October>184.58</October>
    <November>122.64</November>
    <December>80.46</December>
    <AnnualSumOrAverage>219.47</AnnualSumOrAverage>
    <MinimumOfMonths>80.46</MinimumOfMonths>
    <MaximumOfMonths>382.71</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">SurfaceWindowHeatLossRate</name>
    <January>101.90</January>
    <February>80.31</February>
    <March>57.04</March>
    <April>24.10</April>
    <May>5.30</May>
    <June>1.71</June>
    <July>0.73</July>
    <August>0.75</August>
    <September>4.17</September>
    <October>34.96</October>
    <November>82.27</November>
    <December>102.29</December>
    <AnnualSumOrAverage>41.12</AnnualSumOrAverage>
    <MinimumOfMonths>0.73</MinimumOfMonths>
    <MaximumOfMonths>102.29</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="HOURS">SurfaceWindowInsideFaceGlazingCondensationStatusHoursNonZero</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="HOURS">SurfaceShadingDeviceIsOnTimeFractionHoursNonZero</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="HOURS">SurfaceStormWindowOnOffStatusHoursNonZero</name>
    <January>744.00</January>
    <February>672.00</February>
    <March>744.00</March>
    <April>720.00</April>
    <May>744.00</May>
    <June>720.00</June>
    <July>744.00</July>
    <August>744.00</August>
    <September>720.00</September>
    <October>744.00</October>
    <November>720.00</November>
    <December>744.00</December>
    <AnnualSumOrAverage>8760.00</AnnualSumOrAverage>
    <MinimumOfMonths>672.00</MinimumOfMonths>
    <MaximumOfMonths>744.00</MaximumOfMonths>
  </CustomMonthlyReport>
</Windowreportmonthly>
<Windowreportmonthly>
  <for>WINDDOW_NORTH</for>
  <CustomMonthlyReport>
    <name units="W">SurfaceWindowTransmittedSolarRadiationRate</name>
    <January>229.31</January>
    <February>196.85</February>
    <March>184.12</March>
    <April>129.04</April>
    <May>92.65</May>
    <June>88.58</June>
    <July>92.36</July>
    <August>102.48</August>
    <September>142.58</September>
    <October>195.76</October>
    <November>264.86</November>
    <December>259.03</December>
    <AnnualSumOrAverage>164.63</AnnualSumOrAverage>
    <MinimumOfMonths>88.58</MinimumOfMonths>
    <MaximumOfMonths>264.86</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">SurfaceWindowTransmittedBeamSolarRadiationRate</name>
    <January>160.43</January>
    <February>114.98</February>
    <March>98.36</March>
    <April>46.32</April>
    <May>5.39</May>
    <June>1.57</June>
    <July>1.99</July>
    <August>8.13</August>
    <September>45.56</September>
    <October>107.56</October>
    <November>195.84</November>
    <December>192.19</December>
    <AnnualSumOrAverage>81.35</AnnualSumOrAverage>
    <MinimumOfMonths>1.57</MinimumOfMonths>
    <MaximumOfMonths>195.84</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">SurfaceWindowTransmittedDiffuseSolarRadiationRate</name>
    <January>68.87</January>
    <February>81.87</February>
    <March>85.76</March>
    <April>82.72</April>
    <May>87.26</May>
    <June>87.01</June>
    <July>90.37</July>
    <August>94.35</August>
    <September>97.01</September>
    <October>88.20</October>
    <November>69.02</November>
    <December>66.85</December>
    <AnnualSumOrAverage>83.28</AnnualSumOrAverage>
    <MinimumOfMonths>66.85</MinimumOfMonths>
    <MaximumOfMonths>97.01</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">SurfaceWindowHeatGainRate</name>
    <January>311.39</January>
    <February>246.05</February>
    <March>221.05</March>
    <April>190.07</April>
    <May>220.79</May>
    <June>243.29</June>
    <July>216.43</July>
    <August>199.27</August>
    <September>227.57</September>
    <October>288.63</October>
    <November>386.35</November>
    <December>362.44</December>
    <AnnualSumOrAverage>259.53</AnnualSumOrAverage>
    <MinimumOfMonths>190.07</MinimumOfMonths>
    <MaximumOfMonths>386.35</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">SurfaceWindowHeatLossRate</name>
    <January>97.31</January>
    <February>78.05</February>
    <March>56.26</March>
    <April>23.88</April>
    <May>5.30</May>
    <June>1.70</June>
    <July>0.73</July>
    <August>0.74</August>
    <September>3.98</September>
    <October>34.13</October>
    <November>80.14</November>
    <December>96.90</December>
    <AnnualSumOrAverage>39.75</AnnualSumOrAverage>
    <MinimumOfMonths>0.73</MinimumOfMonths>
    <MaximumOfMonths>97.31</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="HOURS">SurfaceWindowInsideFaceGlazingCondensationStatusHoursNonZero</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="HOURS">SurfaceShadingDeviceIsOnTimeFractionHoursNonZero</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="HOURS">SurfaceStormWindowOnOffStatusHoursNonZero</name>
    <January>744.00</January>
    <February>672.00</February>
    <March>744.00</March>
    <April>720.00</April>
    <May>744.00</May>
    <June>720.00</June>
    <July>744.00</July>
    <August>744.00</August>
    <September>720.00</September>
    <October>744.00</October>
    <November>720.00</November>
    <December>744.00</December>
    <AnnualSumOrAverage>8760.00</AnnualSumOrAverage>
    <MinimumOfMonths>672.00</MinimumOfMonths>
    <MaximumOfMonths>744.00</MaximumOfMonths>
  </CustomMonthlyReport>
</Windowreportmonthly>
<Windowreportmonthly>
  <for>WINDDOW_SOUTH</for>
  <CustomMonthlyReport>
    <name units="W">SurfaceWindowTransmittedSolarRadiationRate</name>
    <January>92.21</January>
    <February>107.72</February>
    <March>155.29</March>
    <April>211.37</April>
    <May>190.04</May>
    <June>183.89</June>
    <July>162.43</July>
    <August>144.53</August>
    <September>143.86</September>
    <October>127.55</October>
    <November>115.75</November>
    <December>94.93</December>
    <AnnualSumOrAverage>144.22</AnnualSumOrAverage>
    <MinimumOfMonths>92.21</MinimumOfMonths>
    <MaximumOfMonths>211.37</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">SurfaceWindowTransmittedBeamSolarRadiationRate</name>
    <January>44.07</January>
    <February>46.13</February>
    <March>81.43</March>
    <April>130.32</April>
    <May>92.88</May>
    <June>82.62</June>
    <July>58.44</July>
    <August>46.11</August>
    <September>56.45</September>
    <October>57.67</October>
    <November>65.52</November>
    <December>49.09</December>
    <AnnualSumOrAverage>67.56</AnnualSumOrAverage>
    <MinimumOfMonths>44.07</MinimumOfMonths>
    <MaximumOfMonths>130.32</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">SurfaceWindowTransmittedDiffuseSolarRadiationRate</name>
    <January>48.14</January>
    <February>61.60</February>
    <March>73.86</March>
    <April>81.05</April>
    <May>97.16</May>
    <June>101.26</June>
    <July>103.99</July>
    <August>98.43</August>
    <September>87.40</September>
    <October>69.88</October>
    <November>50.23</November>
    <December>45.85</December>
    <AnnualSumOrAverage>76.66</AnnualSumOrAverage>
    <MinimumOfMonths>45.85</MinimumOfMonths>
    <MaximumOfMonths>103.99</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">SurfaceWindowHeatGainRate</name>
    <January>91.32</January>
    <February>116.46</February>
    <March>218.28</March>
    <April>355.85</April>
    <May>367.57</May>
    <June>381.95</June>
    <July>318.76</July>
    <August>268.87</August>
    <September>256.33</September>
    <October>200.48</October>
    <November>150.28</November>
    <December>94.06</December>
    <AnnualSumOrAverage>235.43</AnnualSumOrAverage>
    <MinimumOfMonths>91.32</MinimumOfMonths>
    <MaximumOfMonths>381.95</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">SurfaceWindowHeatLossRate</name>
    <January>97.59</January>
    <February>78.48</February>
    <March>55.61</March>
    <April>23.52</April>
    <May>5.29</May>
    <June>1.69</June>
    <July>0.76</July>
    <August>0.79</August>
    <September>4.14</September>
    <October>34.24</October>
    <November>80.98</November>
    <December>98.15</December>
    <AnnualSumOrAverage>39.92</AnnualSumOrAverage>
    <MinimumOfMonths>0.76</MinimumOfMonths>
    <MaximumOfMonths>98.15</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="HOURS">SurfaceWindowInsideFaceGlazingCondensationStatusHoursNonZero</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="HOURS">SurfaceShadingDeviceIsOnTimeFractionHoursNonZero</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="HOURS">SurfaceStormWindowOnOffStatusHoursNonZero</name>
    <January>744.00</January>
    <February>672.00</February>
    <March>744.00</March>
    <April>720.00</April>
    <May>744.00</May>
    <June>720.00</June>
    <July>744.00</July>
    <August>744.00</August>
    <September>720.00</September>
    <October>744.00</October>
    <November>720.00</November>
    <December>744.00</December>
    <AnnualSumOrAverage>8760.00</AnnualSumOrAverage>
    <MinimumOfMonths>672.00</MinimumOfMonths>
    <MaximumOfMonths>744.00</MaximumOfMonths>
  </CustomMonthlyReport>
</Windowreportmonthly>
<Windowenergyreportmonthly>
  <for>WINDDOW_EAST</for>
  <CustomMonthlyReport>
    <name units="kWh">SurfaceWindowTransmittedSolarRadiationEnergy</name>
    <January>30.94</January>
    <February>35.36</February>
    <March>46.18</March>
    <April>51.12</April>
    <May>64.20</May>
    <June>70.27</June>
    <July>69.59</July>
    <August>62.38</August>
    <September>51.90</September>
    <October>43.48</October>
    <November>31.56</November>
    <December>29.36</December>
    <AnnualSumOrAverage>586.34</AnnualSumOrAverage>
    <MinimumOfMonths>29.36</MinimumOfMonths>
    <MaximumOfMonths>70.27</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">SurfaceWindowTransmittedBeamSolarRadiationEnergy</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.20</April>
    <May>2.22</May>
    <June>4.81</June>
    <July>2.84</July>
    <August>0.55</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>10.61</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>4.81</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">SurfaceWindowTransmittedDiffuseSolarRadiationEnergy</name>
    <January>30.94</January>
    <February>35.36</February>
    <March>46.18</March>
    <April>50.92</April>
    <May>61.98</May>
    <June>65.46</June>
    <July>66.76</July>
    <August>61.83</August>
    <September>51.89</September>
    <October>43.48</October>
    <November>31.56</November>
    <December>29.36</December>
    <AnnualSumOrAverage>575.73</AnnualSumOrAverage>
    <MinimumOfMonths>29.36</MinimumOfMonths>
    <MaximumOfMonths>66.76</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">SurfaceWindowHeatGainEnergy</name>
    <January>23.21</January>
    <February>29.95</February>
    <March>64.26</March>
    <April>105.74</April>
    <May>157.62</May>
    <June>179.99</June>
    <July>159.57</July>
    <August>132.77</August>
    <September>109.17</September>
    <October>76.58</October>
    <November>40.49</November>
    <December>22.09</December>
    <AnnualSumOrAverage>1101.44</AnnualSumOrAverage>
    <MinimumOfMonths>22.09</MinimumOfMonths>
    <MaximumOfMonths>179.99</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">SurfaceWindowHeatLossEnergy</name>
    <January>76.76</January>
    <February>54.97</February>
    <March>42.88</March>
    <April>17.63</April>
    <May>4.04</May>
    <June>1.25</June>
    <July>0.58</July>
    <August>0.61</August>
    <September>3.14</September>
    <October>26.32</October>
    <November>59.80</November>
    <December>77.34</December>
    <AnnualSumOrAverage>365.32</AnnualSumOrAverage>
    <MinimumOfMonths>0.58</MinimumOfMonths>
    <MaximumOfMonths>77.34</MaximumOfMonths>
  </CustomMonthlyReport>
</Windowenergyreportmonthly>
<Windowenergyreportmonthly>
  <for>WINDDOW_WEST</for>
  <CustomMonthlyReport>
    <name units="kWh">SurfaceWindowTransmittedSolarRadiationEnergy</name>
    <January>62.27</January>
    <February>68.06</February>
    <March>104.67</March>
    <April>130.32</April>
    <May>121.97</May>
    <June>132.05</June>
    <July>123.35</July>
    <August>107.51</August>
    <September>91.30</September>
    <October>85.61</October>
    <November>67.16</November>
    <December>59.05</December>
    <AnnualSumOrAverage>1153.30</AnnualSumOrAverage>
    <MinimumOfMonths>59.05</MinimumOfMonths>
    <MaximumOfMonths>132.05</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">SurfaceWindowTransmittedBeamSolarRadiationEnergy</name>
    <January>22.03</January>
    <February>20.74</February>
    <March>41.82</March>
    <April>59.77</April>
    <May>41.85</May>
    <June>49.48</June>
    <July>39.05</July>
    <August>26.77</August>
    <September>22.82</September>
    <October>27.49</October>
    <November>25.17</November>
    <December>20.20</December>
    <AnnualSumOrAverage>397.20</AnnualSumOrAverage>
    <MinimumOfMonths>20.20</MinimumOfMonths>
    <MaximumOfMonths>59.77</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">SurfaceWindowTransmittedDiffuseSolarRadiationEnergy</name>
    <January>40.24</January>
    <February>47.32</February>
    <March>62.85</March>
    <April>70.55</April>
    <May>80.12</May>
    <June>82.57</June>
    <July>84.30</July>
    <August>80.74</August>
    <September>68.48</September>
    <October>58.12</October>
    <November>41.99</November>
    <December>38.84</December>
    <AnnualSumOrAverage>756.10</AnnualSumOrAverage>
    <MinimumOfMonths>38.84</MinimumOfMonths>
    <MaximumOfMonths>84.30</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">SurfaceWindowHeatGainEnergy</name>
    <January>64.14</January>
    <February>74.24</February>
    <March>147.46</March>
    <April>221.83</April>
    <May>244.18</May>
    <June>275.55</June>
    <July>241.94</July>
    <August>200.49</August>
    <September>167.22</September>
    <October>137.33</October>
    <November>88.30</November>
    <December>59.86</December>
    <AnnualSumOrAverage>1922.56</AnnualSumOrAverage>
    <MinimumOfMonths>59.86</MinimumOfMonths>
    <MaximumOfMonths>275.55</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">SurfaceWindowHeatLossEnergy</name>
    <January>75.82</January>
    <February>53.97</February>
    <March>42.44</March>
    <April>17.35</April>
    <May>3.94</May>
    <June>1.23</June>
    <July>0.54</July>
    <August>0.56</August>
    <September>3.01</September>
    <October>26.01</October>
    <November>59.23</November>
    <December>76.11</December>
    <AnnualSumOrAverage>360.21</AnnualSumOrAverage>
    <MinimumOfMonths>0.54</MinimumOfMonths>
    <MaximumOfMonths>76.11</MaximumOfMonths>
  </CustomMonthlyReport>
</Windowenergyreportmonthly>
<Windowenergyreportmonthly>
  <for>WINDDOW_NORTH</for>
  <CustomMonthlyReport>
    <name units="kWh">SurfaceWindowTransmittedSolarRadiationEnergy</name>
    <January>170.61</January>
    <February>132.28</February>
    <March>136.99</March>
    <April>92.91</April>
    <May>68.93</May>
    <June>63.78</June>
    <July>68.71</July>
    <August>76.24</August>
    <September>102.65</September>
    <October>145.65</October>
    <November>190.70</November>
    <December>192.72</December>
    <AnnualSumOrAverage>1442.17</AnnualSumOrAverage>
    <MinimumOfMonths>63.78</MinimumOfMonths>
    <MaximumOfMonths>192.72</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">SurfaceWindowTransmittedBeamSolarRadiationEnergy</name>
    <January>119.36</January>
    <February>77.27</February>
    <March>73.18</March>
    <April>33.35</April>
    <May>4.01</May>
    <June>1.13</June>
    <July>1.48</July>
    <August>6.05</August>
    <September>32.81</September>
    <October>80.03</October>
    <November>141.00</November>
    <December>142.99</December>
    <AnnualSumOrAverage>712.65</AnnualSumOrAverage>
    <MinimumOfMonths>1.13</MinimumOfMonths>
    <MaximumOfMonths>142.99</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">SurfaceWindowTransmittedDiffuseSolarRadiationEnergy</name>
    <January>51.24</January>
    <February>55.01</February>
    <March>63.81</March>
    <April>59.56</April>
    <May>64.92</May>
    <June>62.65</June>
    <July>67.24</July>
    <August>70.20</August>
    <September>69.85</September>
    <October>65.62</October>
    <November>49.70</November>
    <December>49.73</December>
    <AnnualSumOrAverage>729.52</AnnualSumOrAverage>
    <MinimumOfMonths>49.70</MinimumOfMonths>
    <MaximumOfMonths>70.20</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">SurfaceWindowHeatGainEnergy</name>
    <January>231.67</January>
    <February>165.34</February>
    <March>164.46</March>
    <April>136.85</April>
    <May>164.27</May>
    <June>175.17</June>
    <July>161.02</July>
    <August>148.26</August>
    <September>163.85</September>
    <October>214.74</October>
    <November>278.17</November>
    <December>269.66</December>
    <AnnualSumOrAverage>2273.47</AnnualSumOrAverage>
    <MinimumOfMonths>136.85</MinimumOfMonths>
    <MaximumOfMonths>278.17</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">SurfaceWindowHeatLossEnergy</name>
    <January>72.40</January>
    <February>52.45</February>
    <March>41.85</March>
    <April>17.19</April>
    <May>3.94</May>
    <June>1.23</June>
    <July>0.55</July>
    <August>0.55</August>
    <September>2.86</September>
    <October>25.39</October>
    <November>57.70</November>
    <December>72.09</December>
    <AnnualSumOrAverage>348.21</AnnualSumOrAverage>
    <MinimumOfMonths>0.55</MinimumOfMonths>
    <MaximumOfMonths>72.40</MaximumOfMonths>
  </CustomMonthlyReport>
</Windowenergyreportmonthly>
<Windowenergyreportmonthly>
  <for>WINDDOW_SOUTH</for>
  <CustomMonthlyReport>
    <name units="kWh">SurfaceWindowTransmittedSolarRadiationEnergy</name>
    <January>68.61</January>
    <February>72.39</February>
    <March>115.53</March>
    <April>152.19</April>
    <May>141.39</May>
    <June>132.40</June>
    <July>120.85</July>
    <August>107.53</August>
    <September>103.58</September>
    <October>94.89</October>
    <November>83.34</November>
    <December>70.63</December>
    <AnnualSumOrAverage>1263.33</AnnualSumOrAverage>
    <MinimumOfMonths>68.61</MinimumOfMonths>
    <MaximumOfMonths>152.19</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">SurfaceWindowTransmittedBeamSolarRadiationEnergy</name>
    <January>32.79</January>
    <February>31.00</February>
    <March>60.58</March>
    <April>93.83</April>
    <May>69.10</May>
    <June>59.49</June>
    <July>43.48</July>
    <August>34.30</August>
    <September>40.65</September>
    <October>42.90</October>
    <November>47.17</November>
    <December>36.52</December>
    <AnnualSumOrAverage>591.82</AnnualSumOrAverage>
    <MinimumOfMonths>31.00</MinimumOfMonths>
    <MaximumOfMonths>93.83</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">SurfaceWindowTransmittedDiffuseSolarRadiationEnergy</name>
    <January>35.82</January>
    <February>41.39</February>
    <March>54.95</March>
    <April>58.35</April>
    <May>72.29</May>
    <June>72.91</June>
    <July>77.37</July>
    <August>73.23</August>
    <September>62.93</September>
    <October>51.99</October>
    <November>36.16</November>
    <December>34.11</December>
    <AnnualSumOrAverage>671.51</AnnualSumOrAverage>
    <MinimumOfMonths>34.11</MinimumOfMonths>
    <MaximumOfMonths>77.37</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">SurfaceWindowHeatGainEnergy</name>
    <January>67.94</January>
    <February>78.26</February>
    <March>162.40</March>
    <April>256.22</April>
    <May>273.47</May>
    <June>275.01</June>
    <July>237.16</July>
    <August>200.04</August>
    <September>184.56</September>
    <October>149.16</October>
    <November>108.20</November>
    <December>69.98</December>
    <AnnualSumOrAverage>2062.39</AnnualSumOrAverage>
    <MinimumOfMonths>67.94</MinimumOfMonths>
    <MaximumOfMonths>275.01</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">SurfaceWindowHeatLossEnergy</name>
    <January>72.61</January>
    <February>52.74</February>
    <March>41.38</March>
    <April>16.94</April>
    <May>3.93</May>
    <June>1.21</June>
    <July>0.56</July>
    <August>0.59</August>
    <September>2.98</September>
    <October>25.48</October>
    <November>58.30</November>
    <December>73.02</December>
    <AnnualSumOrAverage>349.74</AnnualSumOrAverage>
    <MinimumOfMonths>0.56</MinimumOfMonths>
    <MaximumOfMonths>73.02</MaximumOfMonths>
  </CustomMonthlyReport>
</Windowenergyreportmonthly>
<Windowzonesummarymonthly>
  <for>ZONE</for>
  <CustomMonthlyReport>
    <name units="W">ZoneWindowsTotalHeatGainRate</name>
    <January>512.57</January>
    <February>510.83</February>
    <March>721.31</March>
    <April>999.33</April>
    <May>1128.32</May>
    <June>1257.91</June>
    <July>1074.85</July>
    <August>916.06</August>
    <September>867.68</September>
    <October>775.65</October>
    <November>712.43</November>
    <December>557.23</December>
    <AnnualSumOrAverage>837.51</AnnualSumOrAverage>
    <MinimumOfMonths>510.83</MinimumOfMonths>
    <MaximumOfMonths>1257.91</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">ZoneWindowsTotalHeatLossRate</name>
    <January>392.42</January>
    <February>311.91</February>
    <March>223.95</March>
    <April>94.43</April>
    <May>21.23</May>
    <June>6.81</June>
    <July>3.00</July>
    <August>3.10</August>
    <September>16.55</September>
    <October>137.74</October>
    <November>323.35</November>
    <December>391.87</December>
    <AnnualSumOrAverage>159.84</AnnualSumOrAverage>
    <MinimumOfMonths>3.00</MinimumOfMonths>
    <MaximumOfMonths>392.42</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">ZoneWindowsTotalTransmittedSolarRadiationRate</name>
    <January>446.81</January>
    <February>458.47</February>
    <March>542.16</March>
    <April>592.41</April>
    <May>532.91</May>
    <June>553.47</June>
    <July>514.12</July>
    <August>475.35</August>
    <September>485.31</September>
    <October>496.81</October>
    <November>517.72</November>
    <December>472.80</December>
    <AnnualSumOrAverage>507.44</AnnualSumOrAverage>
    <MinimumOfMonths>446.81</MinimumOfMonths>
    <MaximumOfMonths>592.41</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">ZoneExteriorWindowsTotalTransmittedBeamSolarRadiationRate</name>
    <January>234.12</January>
    <February>191.97</February>
    <March>236.01</March>
    <April>259.93</April>
    <May>157.50</May>
    <June>159.60</June>
    <July>116.72</July>
    <August>90.95</August>
    <September>133.71</September>
    <October>202.18</October>
    <November>296.32</November>
    <December>268.43</December>
    <AnnualSumOrAverage>195.47</AnnualSumOrAverage>
    <MinimumOfMonths>90.95</MinimumOfMonths>
    <MaximumOfMonths>296.32</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">ZoneExteriorWindowsTotalTransmittedDiffuseSolarRadiationRate</name>
    <January>212.69</January>
    <February>266.50</February>
    <March>306.16</March>
    <April>332.48</April>
    <May>375.41</May>
    <June>393.87</June>
    <July>397.40</July>
    <August>384.40</August>
    <September>351.59</September>
    <October>294.63</October>
    <November>221.40</November>
    <December>204.37</December>
    <AnnualSumOrAverage>311.97</AnnualSumOrAverage>
    <MinimumOfMonths>204.37</MinimumOfMonths>
    <MaximumOfMonths>397.40</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">ZoneInteriorWindowsTotalTransmittedDiffuseSolarRadiationRate</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">ZoneInteriorWindowsTotalTransmittedBeamSolarRadiationRate</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</Windowzonesummarymonthly>
<Windowenergyzonesummarymonthly>
  <for>ZONE</for>
  <CustomMonthlyReport>
    <name units="kWh">ZoneWindowsTotalHeatGainEnergy</name>
    <January>381.35</January>
    <February>343.28</February>
    <March>536.66</March>
    <April>719.52</April>
    <May>839.47</May>
    <June>905.70</June>
    <July>799.69</July>
    <August>681.55</August>
    <September>624.73</September>
    <October>577.09</October>
    <November>512.95</November>
    <December>414.58</December>
    <AnnualSumOrAverage>7336.55</AnnualSumOrAverage>
    <MinimumOfMonths>343.28</MinimumOfMonths>
    <MaximumOfMonths>905.70</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">ZoneWindowsTotalHeatLossEnergy</name>
    <January>291.96</January>
    <February>209.61</February>
    <March>166.62</March>
    <April>67.99</April>
    <May>15.80</May>
    <June>4.90</June>
    <July>2.23</July>
    <August>2.30</August>
    <September>11.92</September>
    <October>102.48</October>
    <November>232.81</November>
    <December>291.55</December>
    <AnnualSumOrAverage>1400.17</AnnualSumOrAverage>
    <MinimumOfMonths>2.23</MinimumOfMonths>
    <MaximumOfMonths>291.96</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">ZoneWindowsTotalTransmittedSolarRadiationEnergy</name>
    <January>332.42</January>
    <February>308.09</February>
    <March>403.37</March>
    <April>426.54</April>
    <May>396.48</May>
    <June>398.50</June>
    <July>382.50</July>
    <August>353.66</August>
    <September>349.42</September>
    <October>369.63</October>
    <November>372.76</November>
    <December>351.76</December>
    <AnnualSumOrAverage>4445.14</AnnualSumOrAverage>
    <MinimumOfMonths>308.09</MinimumOfMonths>
    <MaximumOfMonths>426.54</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">ZoneExteriorWindowsTotalTransmittedBeamSolarRadiationEnergy</name>
    <January>174.18</January>
    <February>129.00</February>
    <March>175.59</March>
    <April>187.15</April>
    <May>117.18</May>
    <June>114.91</June>
    <July>86.84</July>
    <August>67.66</August>
    <September>96.27</September>
    <October>150.42</October>
    <November>213.35</November>
    <December>199.71</December>
    <AnnualSumOrAverage>1712.28</AnnualSumOrAverage>
    <MinimumOfMonths>67.66</MinimumOfMonths>
    <MaximumOfMonths>213.35</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">ZoneExteriorWindowsTotalTransmittedDiffuseSolarRadiationEnergy</name>
    <January>158.24</January>
    <February>179.09</February>
    <March>227.78</March>
    <April>239.39</April>
    <May>279.31</May>
    <June>283.59</June>
    <July>295.66</July>
    <August>285.99</August>
    <September>253.15</September>
    <October>219.21</October>
    <November>159.41</November>
    <December>152.05</December>
    <AnnualSumOrAverage>2732.86</AnnualSumOrAverage>
    <MinimumOfMonths>152.05</MinimumOfMonths>
    <MaximumOfMonths>295.66</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">ZoneInteriorWindowsTotalTransmittedDiffuseSolarRadiationEnergy</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">ZoneInteriorWindowsTotalTransmittedBeamSolarRadiationEnergy</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</Windowenergyzonesummarymonthly>
<Averageoutdoorconditionsmonthly>
  <for>Environment</for>
  <CustomMonthlyReport>
    <name units="C">SiteOutdoorAirDrybulbTemperature</name>
    <January>14.05</January>
    <February>16.50</February>
    <March>21.94</March>
    <April>28.25</April>
    <May>31.78</May>
    <June>33.18</June>
    <July>31.29</July>
    <August>29.98</August>
    <September>29.30</September>
    <October>25.35</October>
    <November>19.50</November>
    <December>14.76</December>
    <AnnualSumOrAverage>24.69</AnnualSumOrAverage>
    <MinimumOfMonths>14.05</MinimumOfMonths>
    <MaximumOfMonths>33.18</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="C">SiteOutdoorAirWetbulbTemperature</name>
    <January>11.19</January>
    <February>13.28</February>
    <March>15.87</March>
    <April>17.86</April>
    <May>23.06</May>
    <June>24.80</June>
    <July>25.51</July>
    <August>25.80</August>
    <September>24.36</September>
    <October>20.29</October>
    <November>14.37</November>
    <December>11.09</December>
    <AnnualSumOrAverage>18.99</AnnualSumOrAverage>
    <MinimumOfMonths>11.09</MinimumOfMonths>
    <MaximumOfMonths>25.80</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="C">SiteOutdoorAirDewpointTemperature</name>
    <January>8.95</January>
    <February>10.91</February>
    <March>11.97</March>
    <April>11.64</April>
    <May>19.37</May>
    <June>21.47</June>
    <July>23.48</July>
    <August>24.37</August>
    <September>22.46</September>
    <October>17.78</October>
    <November>10.89</November>
    <December>8.19</December>
    <AnnualSumOrAverage>15.99</AnnualSumOrAverage>
    <MinimumOfMonths>8.19</MinimumOfMonths>
    <MaximumOfMonths>24.37</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="m/s">SiteWindSpeed</name>
    <January>1.19</January>
    <February>1.43</February>
    <March>1.54</March>
    <April>1.48</April>
    <May>1.55</May>
    <June>2.39</June>
    <July>2.38</July>
    <August>1.50</August>
    <September>1.11</September>
    <October>1.00</October>
    <November>0.97</November>
    <December>1.13</December>
    <AnnualSumOrAverage>1.47</AnnualSumOrAverage>
    <MinimumOfMonths>0.97</MinimumOfMonths>
    <MaximumOfMonths>2.39</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="C">SiteSkyTemperature</name>
    <January>3.30</January>
    <February>6.11</February>
    <March>11.58</March>
    <April>17.59</April>
    <May>22.94</May>
    <June>24.63</June>
    <July>23.30</July>
    <August>22.04</August>
    <September>21.10</September>
    <October>16.24</October>
    <November>8.96</November>
    <December>3.74</December>
    <AnnualSumOrAverage>15.17</AnnualSumOrAverage>
    <MinimumOfMonths>3.30</MinimumOfMonths>
    <MaximumOfMonths>24.63</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W/m2">SiteDiffuseSolarRadiationRatePerArea</name>
    <January>45.68</January>
    <February>67.32</February>
    <March>70.03</March>
    <April>71.57</April>
    <May>106.52</May>
    <June>115.05</June>
    <July>129.76</July>
    <August>128.14</August>
    <September>105.29</September>
    <October>74.80</October>
    <November>42.15</November>
    <December>40.22</December>
    <AnnualSumOrAverage>83.17</AnnualSumOrAverage>
    <MinimumOfMonths>40.22</MinimumOfMonths>
    <MaximumOfMonths>129.76</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W/m2">SiteDirectSolarRadiationRatePerArea</name>
    <January>169.03</January>
    <February>146.77</February>
    <March>229.09</March>
    <April>306.39</April>
    <May>224.47</May>
    <June>222.75</June>
    <July>157.35</July>
    <August>115.52</August>
    <September>139.97</September>
    <October>168.15</October>
    <November>219.28</November>
    <December>189.16</December>
    <AnnualSumOrAverage>190.68</AnnualSumOrAverage>
    <MinimumOfMonths>115.52</MinimumOfMonths>
    <MaximumOfMonths>306.39</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>SiteRainStatus</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</Averageoutdoorconditionsmonthly>
<Outdoorconditionsmaximumdrybulbmonthly>
  <for>Environment</for>
  <CustomMonthlyReport>
    <name units="C">SiteOutdoorAirDrybulbTemperatureMaximum</name>
    <January>25.10</January>
    <February>26.60</February>
    <March>32.30</March>
    <April>39.80</April>
    <May>42.60</May>
    <June>44.30</June>
    <July>40.00</July>
    <August>37.20</August>
    <September>36.10</September>
    <October>33.80</October>
    <November>34.60</November>
    <December>25.50</December>
    <MinimumOfMonths>25.10</MinimumOfMonths>
    <MaximumOfMonths>44.30</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>SiteOutdoorAirDrybulbTemperatureTimestamp</name>
    <January>29-JAN-12:00</January>
    <February>06-FEB-13:00</February>
    <March>22-MAR-14:00</March>
    <April>20-APR-14:00</April>
    <May>28-MAY-14:00</May>
    <June>10-JUN-14:00</June>
    <July>11-JUL-14:00</July>
    <August>04-AUG-14:00</August>
    <September>26-SEP-14:00</September>
    <October>07-OCT-13:00</October>
    <November>03-NOV-14:00</November>
    <December>02-DEC-12:00</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="C">SiteOutdoorAirWetbulbTemperatureAtMaxMin</name>
    <January>16.95</January>
    <February>14.93</February>
    <March>20.22</March>
    <April>21.81</April>
    <May>24.60</May>
    <June>24.99</June>
    <July>26.14</July>
    <August>24.83</August>
    <September>24.01</September>
    <October>24.05</October>
    <November>17.95</November>
    <December>15.85</December>
    <MinimumOfMonths>14.93</MinimumOfMonths>
    <MaximumOfMonths>26.14</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="C">SiteOutdoorAirDewpointTemperatureAtMaxMin</name>
    <January>11.80</January>
    <February>6.20</February>
    <March>14.00</March>
    <April>12.40</April>
    <May>17.20</May>
    <June>16.80</June>
    <July>21.20</July>
    <August>20.00</August>
    <September>19.00</September>
    <October>20.10</October>
    <November>7.00</November>
    <December>9.30</December>
    <MinimumOfMonths>6.20</MinimumOfMonths>
    <MaximumOfMonths>21.20</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="m/s">SiteWindSpeedAtMaxMin</name>
    <January>0.80</January>
    <February>0.00</February>
    <March>4.60</March>
    <April>0.70</April>
    <May>4.50</May>
    <June>5.70</June>
    <July>6.70</July>
    <August>3.50</August>
    <September>0.90</September>
    <October>0.00</October>
    <November>3.50</November>
    <December>0.90</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>6.70</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="C">SiteSkyTemperatureAtMaxMin</name>
    <January>14.10</January>
    <February>16.30</February>
    <March>21.09</March>
    <April>26.15</April>
    <May>37.35</May>
    <June>32.53</June>
    <July>34.21</July>
    <August>27.79</August>
    <September>27.14</September>
    <October>29.39</October>
    <November>26.97</November>
    <December>14.47</December>
    <MinimumOfMonths>14.10</MinimumOfMonths>
    <MaximumOfMonths>37.35</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W/m2">SiteDiffuseSolarRadiationRatePerAreaAtMaxMin</name>
    <January>118.50</January>
    <February>172.00</February>
    <March>212.00</March>
    <April>205.00</April>
    <May>307.50</May>
    <June>131.00</June>
    <July>228.00</July>
    <August>252.00</August>
    <September>207.00</September>
    <October>329.00</October>
    <November>155.00</November>
    <December>109.00</December>
    <MinimumOfMonths>109.00</MinimumOfMonths>
    <MaximumOfMonths>329.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W/m2">SiteDirectSolarRadiationRatePerAreaAtMaxMin</name>
    <January>819.50</January>
    <February>634.50</February>
    <March>593.50</March>
    <April>671.00</April>
    <May>507.50</May>
    <June>888.00</June>
    <July>681.00</July>
    <August>588.00</August>
    <September>551.00</September>
    <October>214.00</October>
    <November>559.50</November>
    <December>799.50</December>
    <MinimumOfMonths>214.00</MinimumOfMonths>
    <MaximumOfMonths>888.00</MaximumOfMonths>
  </CustomMonthlyReport>
</Outdoorconditionsmaximumdrybulbmonthly>
<Outdoorconditionsminimumdrybulbmonthly>
  <for>Environment</for>
  <CustomMonthlyReport>
    <name units="C">SiteOutdoorAirDrybulbTemperatureMinimum</name>
    <January>5.60</January>
    <February>7.70</February>
    <March>9.40</March>
    <April>16.80</April>
    <May>18.70</May>
    <June>21.80</June>
    <July>24.50</July>
    <August>24.10</August>
    <September>22.00</September>
    <October>14.60</October>
    <November>9.00</November>
    <December>5.20</December>
    <MinimumOfMonths>5.20</MinimumOfMonths>
    <MaximumOfMonths>24.50</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>SiteOutdoorAirDrybulbTemperatureTimestamp</name>
    <January>04-JAN-03:00</January>
    <February>03-FEB-05:00</February>
    <March>02-MAR-04:00</March>
    <April>02-APR-03:00</April>
    <May>05-MAY-06:00</May>
    <June>02-JUN-03:00</June>
    <July>31-JUL-03:00</July>
    <August>30-AUG-03:00</August>
    <September>30-SEP-04:00</September>
    <October>23-OCT-04:00</October>
    <November>30-NOV-04:00</November>
    <December>30-DEC-05:00</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="C">SiteOutdoorAirWetbulbTemperatureAtMaxMin</name>
    <January>4.88</January>
    <February>5.55</February>
    <March>7.98</March>
    <April>12.12</April>
    <May>17.82</May>
    <June>19.74</June>
    <July>23.87</July>
    <August>23.73</August>
    <September>19.15</September>
    <October>13.22</October>
    <November>8.19</November>
    <December>4.71</December>
    <MinimumOfMonths>4.71</MinimumOfMonths>
    <MaximumOfMonths>23.87</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="C">SiteOutdoorAirDewpointTemperatureAtMaxMin</name>
    <January>4.20</January>
    <February>3.30</February>
    <March>6.70</March>
    <April>8.40</April>
    <May>17.30</May>
    <June>18.70</June>
    <July>23.70</July>
    <August>23.60</August>
    <September>17.80</September>
    <October>12.20</October>
    <November>7.50</November>
    <December>4.20</December>
    <MinimumOfMonths>3.30</MinimumOfMonths>
    <MaximumOfMonths>23.70</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="m/s">SiteWindSpeedAtMaxMin</name>
    <January>0.00</January>
    <February>0.50</February>
    <March>0.00</March>
    <April>0.20</April>
    <May>0.30</May>
    <June>0.00</June>
    <July>0.60</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.60</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.60</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="C">SiteSkyTemperatureAtMaxMin</name>
    <January>-9.7</January>
    <February>-5.0</February>
    <March>-1.0</March>
    <April>2.01</April>
    <May>10.50</May>
    <June>12.03</June>
    <July>19.52</July>
    <August>18.99</August>
    <September>15.76</September>
    <October>3.69</October>
    <November>-3.4</November>
    <December>-10.0</December>
    <MinimumOfMonths>-10.0</MinimumOfMonths>
    <MaximumOfMonths>19.52</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W/m2">SiteDiffuseSolarRadiationRatePerAreaAtMaxMin</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>33.50</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>33.50</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W/m2">SiteDirectSolarRadiationRatePerAreaAtMaxMin</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>11.50</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>11.50</MaximumOfMonths>
  </CustomMonthlyReport>
</Outdoorconditionsminimumdrybulbmonthly>
<Outdoorconditionsmaximumwetbulbmonthly>
  <for>Environment</for>
  <CustomMonthlyReport>
    <name units="C">SiteOutdoorAirWetbulbTemperatureMaximum</name>
    <January>18.20</January>
    <February>18.94</February>
    <March>20.96</March>
    <April>23.77</April>
    <May>28.46</May>
    <June>29.52</June>
    <July>29.09</July>
    <August>28.07</August>
    <September>27.57</September>
    <October>25.41</October>
    <November>19.63</November>
    <December>17.05</December>
    <MinimumOfMonths>17.05</MinimumOfMonths>
    <MaximumOfMonths>29.52</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>SiteOutdoorAirWetbulbTemperatureTimestamp</name>
    <January>31-JAN-12:00</January>
    <February>10-FEB-11:00</February>
    <March>10-MAR-12:00</March>
    <April>29-APR-12:00</April>
    <May>29-MAY-09:00</May>
    <June>19-JUN-13:00</June>
    <July>13-JUL-16:30</July>
    <August>21-AUG-07:00</August>
    <September>03-SEP-14:00</September>
    <October>11-OCT-11:00</October>
    <November>04-NOV-11:00</November>
    <December>19-DEC-12:00</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="C">SiteOutdoorAirDrybulbTemperatureAtMaxMin</name>
    <January>23.90</January>
    <February>26.10</February>
    <March>30.70</March>
    <April>37.50</April>
    <May>36.80</May>
    <June>40.00</June>
    <July>30.75</July>
    <August>30.40</August>
    <September>33.70</September>
    <October>32.30</October>
    <November>27.80</November>
    <December>21.90</December>
    <MinimumOfMonths>21.90</MinimumOfMonths>
    <MaximumOfMonths>40.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="C">SiteOutdoorAirDewpointTemperatureAtMaxMin</name>
    <January>15.10</January>
    <February>15.00</February>
    <March>16.10</March>
    <April>17.80</April>
    <May>26.00</May>
    <June>26.60</June>
    <July>28.60</July>
    <August>27.30</August>
    <September>25.60</September>
    <October>22.90</October>
    <November>15.30</November>
    <December>14.10</December>
    <MinimumOfMonths>14.10</MinimumOfMonths>
    <MaximumOfMonths>28.60</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="m/s">SiteWindSpeedAtMaxMin</name>
    <January>0.30</January>
    <February>1.00</February>
    <March>3.50</March>
    <April>0.60</April>
    <May>1.10</May>
    <June>3.30</June>
    <July>3.65</July>
    <August>0.60</August>
    <September>2.80</September>
    <October>2.80</October>
    <November>2.50</November>
    <December>2.30</December>
    <MinimumOfMonths>0.30</MinimumOfMonths>
    <MaximumOfMonths>3.65</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="C">SiteSkyTemperatureAtMaxMin</name>
    <January>15.02</January>
    <February>17.03</February>
    <March>21.78</March>
    <April>25.16</April>
    <May>28.27</May>
    <June>35.42</June>
    <July>22.62</July>
    <August>27.62</August>
    <September>28.91</September>
    <October>22.47</October>
    <November>18.11</November>
    <December>8.15</December>
    <MinimumOfMonths>8.15</MinimumOfMonths>
    <MaximumOfMonths>35.42</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W/m2">SiteDiffuseSolarRadiationRatePerAreaAtMaxMin</name>
    <January>189.00</January>
    <February>211.50</February>
    <March>159.50</March>
    <April>257.00</April>
    <May>203.00</May>
    <June>475.50</June>
    <July>138.00</July>
    <August>94.00</August>
    <September>359.00</September>
    <October>234.00</October>
    <November>148.50</November>
    <December>234.50</December>
    <MinimumOfMonths>94.00</MinimumOfMonths>
    <MaximumOfMonths>475.50</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W/m2">SiteDirectSolarRadiationRatePerAreaAtMaxMin</name>
    <January>586.00</January>
    <February>564.00</February>
    <March>806.00</March>
    <April>676.50</April>
    <May>643.00</May>
    <June>210.00</June>
    <July>10.00</July>
    <August>48.00</August>
    <September>181.00</September>
    <October>579.50</October>
    <November>728.00</November>
    <December>307.50</December>
    <MinimumOfMonths>10.00</MinimumOfMonths>
    <MaximumOfMonths>806.00</MaximumOfMonths>
  </CustomMonthlyReport>
</Outdoorconditionsmaximumwetbulbmonthly>
<Outdoorconditionsmaximumdewpointmonthly>
  <for>Environment</for>
  <CustomMonthlyReport>
    <name units="C">SiteOutdoorAirDewpointTemperatureMaximum</name>
    <January>15.10</January>
    <February>16.20</February>
    <March>17.60</March>
    <April>21.50</April>
    <May>26.00</May>
    <June>27.50</June>
    <July>28.90</July>
    <August>27.40</August>
    <September>27.10</September>
    <October>23.40</October>
    <November>16.10</November>
    <December>14.50</December>
    <MinimumOfMonths>14.50</MinimumOfMonths>
    <MaximumOfMonths>28.90</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>SiteOutdoorAirDewpointTemperatureTimestamp</name>
    <January>31-JAN-12:00</January>
    <February>13-FEB-11:00</February>
    <March>10-MAR-16:00</March>
    <April>29-APR-22:00</April>
    <May>29-MAY-09:00</May>
    <June>24-JUN-20:00</June>
    <July>13-JUL-16:00</July>
    <August>21-AUG-06:00</August>
    <September>01-SEP-17:00</September>
    <October>02-OCT-21:00</October>
    <November>03-NOV-21:00</November>
    <December>20-DEC-16:00</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="C">SiteOutdoorAirDrybulbTemperatureAtMaxMin</name>
    <January>23.90</January>
    <February>17.30</February>
    <March>21.80</March>
    <April>25.40</April>
    <May>36.80</May>
    <June>28.50</June>
    <July>29.60</July>
    <August>30.00</August>
    <September>27.60</September>
    <October>24.90</October>
    <November>19.50</November>
    <December>19.60</December>
    <MinimumOfMonths>17.30</MinimumOfMonths>
    <MaximumOfMonths>36.80</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="C">SiteOutdoorAirWetbulbTemperatureAtMaxMin</name>
    <January>18.20</January>
    <February>16.56</February>
    <March>18.98</March>
    <April>22.60</April>
    <May>28.46</May>
    <June>27.68</June>
    <July>29.05</July>
    <August>27.99</August>
    <September>27.20</September>
    <October>23.75</October>
    <November>17.32</November>
    <December>16.44</December>
    <MinimumOfMonths>16.44</MinimumOfMonths>
    <MaximumOfMonths>29.05</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="m/s">SiteWindSpeedAtMaxMin</name>
    <January>0.30</January>
    <February>0.80</February>
    <March>2.80</March>
    <April>0.00</April>
    <May>1.10</May>
    <June>2.00</June>
    <July>3.90</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.20</October>
    <November>0.40</November>
    <December>1.10</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>3.90</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="C">SiteSkyTemperatureAtMaxMin</name>
    <January>15.02</January>
    <February>8.15</February>
    <March>13.54</March>
    <April>17.21</April>
    <May>28.27</May>
    <June>23.15</June>
    <July>24.50</July>
    <August>21.09</August>
    <September>20.05</September>
    <October>16.67</October>
    <November>10.88</November>
    <December>11.46</December>
    <MinimumOfMonths>8.15</MinimumOfMonths>
    <MaximumOfMonths>28.27</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W/m2">SiteDiffuseSolarRadiationRatePerAreaAtMaxMin</name>
    <January>189.00</January>
    <February>255.00</February>
    <March>50.00</March>
    <April>0.00</April>
    <May>203.00</May>
    <June>0.00</June>
    <July>122.50</July>
    <August>14.50</August>
    <September>51.50</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>34.50</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>255.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W/m2">SiteDirectSolarRadiationRatePerAreaAtMaxMin</name>
    <January>586.00</January>
    <February>87.00</February>
    <March>3.00</March>
    <April>0.00</April>
    <May>643.00</May>
    <June>0.00</June>
    <July>12.50</July>
    <August>1.50</August>
    <September>19.50</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>16.50</December>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>643.00</MaximumOfMonths>
  </CustomMonthlyReport>
</Outdoorconditionsmaximumdewpointmonthly>
<Outdoorgroundconditionsmonthly>
  <for>Environment</for>
  <CustomMonthlyReport>
    <name units="C">SiteGroundTemperature</name>
    <January>18.00</January>
    <February>18.00</February>
    <March>18.00</March>
    <April>18.00</April>
    <May>18.00</May>
    <June>18.00</June>
    <July>18.00</July>
    <August>18.00</August>
    <September>18.00</September>
    <October>18.00</October>
    <November>18.00</November>
    <December>18.00</December>
    <AnnualSumOrAverage>18.00</AnnualSumOrAverage>
    <MinimumOfMonths>18.00</MinimumOfMonths>
    <MaximumOfMonths>18.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="C">SiteSurfaceGroundTemperature</name>
    <January>13.00</January>
    <February>13.00</February>
    <March>13.00</March>
    <April>13.00</April>
    <May>13.00</May>
    <June>13.00</June>
    <July>13.00</July>
    <August>13.00</August>
    <September>13.00</September>
    <October>13.00</October>
    <November>13.00</November>
    <December>13.00</December>
    <AnnualSumOrAverage>13.00</AnnualSumOrAverage>
    <MinimumOfMonths>13.00</MinimumOfMonths>
    <MaximumOfMonths>13.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="C">SiteDeepGroundTemperature</name>
    <January>16.00</January>
    <February>16.00</February>
    <March>16.00</March>
    <April>16.00</April>
    <May>16.00</May>
    <June>16.00</June>
    <July>16.00</July>
    <August>16.00</August>
    <September>16.00</September>
    <October>16.00</October>
    <November>16.00</November>
    <December>16.00</December>
    <AnnualSumOrAverage>16.00</AnnualSumOrAverage>
    <MinimumOfMonths>16.00</MinimumOfMonths>
    <MaximumOfMonths>16.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="C">SiteMainsWaterTemperature</name>
    <January>10.00</January>
    <February>10.00</February>
    <March>10.00</March>
    <April>10.00</April>
    <May>10.00</May>
    <June>10.00</June>
    <July>10.00</July>
    <August>10.00</August>
    <September>10.00</September>
    <October>10.00</October>
    <November>10.00</November>
    <December>10.00</December>
    <AnnualSumOrAverage>10.00</AnnualSumOrAverage>
    <MinimumOfMonths>10.00</MinimumOfMonths>
    <MaximumOfMonths>10.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W/m2">SiteGroundReflectedSolarRadiationRatePerArea</name>
    <January>27.37</January>
    <February>30.97</February>
    <March>45.41</March>
    <April>58.81</April>
    <May>55.72</May>
    <June>56.85</June>
    <July>49.52</July>
    <August>42.69</August>
    <September>40.92</September>
    <October>36.16</October>
    <November>33.39</November>
    <December>27.65</December>
    <AnnualSumOrAverage>42.15</AnnualSumOrAverage>
    <MinimumOfMonths>27.37</MinimumOfMonths>
    <MaximumOfMonths>58.81</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>SiteSnowOnGroundStatus</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</Outdoorgroundconditionsmonthly>
<Daylightingreportmonthly>
  <for>Environment</for>
  <CustomMonthlyReport>
    <name units="HOURS">SiteExteriorBeamNormalIlluminanceHoursNonZero</name>
    <January>303.50</January>
    <February>291.67</February>
    <March>352.33</March>
    <April>364.50</April>
    <May>397.00</May>
    <June>394.33</June>
    <July>394.50</July>
    <August>375.17</August>
    <September>347.83</September>
    <October>340.33</October>
    <November>299.50</November>
    <December>300.33</December>
    <AnnualSumOrAverage>4161.00</AnnualSumOrAverage>
    <MinimumOfMonths>291.67</MinimumOfMonths>
    <MaximumOfMonths>397.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>DaylightingLightingPowerMultiplier</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>DaylightingLightingPowerMultiplier</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>DaylightingReferencePoint1Illuminance</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>DaylightingReferencePoint1GlareIndex</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>DaylightingReferencePoint1GlareIndexSetpointExceededTime</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>DaylightingReferencePoint1DaylightIlluminanceSetpointExceededTime</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>DaylightingReferencePoint2Illuminance</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>DaylightingReferencePoint2GlareIndex</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>DaylightingReferencePoint2GlareIndexSetpointExceededTime</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>DaylightingReferencePoint2DaylightIlluminanceSetpointExceededTime</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</Daylightingreportmonthly>
<Coilreportmonthly>
  <for>ZONE PTHP COOLING COIL</for>
  <CustomMonthlyReport>
    <name>HeatingCoilHeatingEnergy</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>HeatingCoilHeatingRate</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">CoolingCoilTotalCoolingEnergy</name>
    <January>1.45</January>
    <February>30.53</February>
    <March>430.03</March>
    <April>1110.79</April>
    <May>1920.94</May>
    <June>2218.62</June>
    <July>2069.91</July>
    <August>1878.53</August>
    <September>1616.39</September>
    <October>968.05</October>
    <November>251.89</November>
    <December>11.14</December>
    <AnnualSumOrAverage>12508.29</AnnualSumOrAverage>
    <MinimumOfMonths>1.45</MinimumOfMonths>
    <MaximumOfMonths>2218.62</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">CoolingCoilSensibleCoolingEnergy</name>
    <January>1.21</January>
    <February>25.56</February>
    <March>366.88</March>
    <April>1029.11</April>
    <May>1522.34</May>
    <June>1688.74</June>
    <July>1434.22</July>
    <August>1214.31</August>
    <September>1097.47</September>
    <October>702.59</October>
    <November>230.21</November>
    <December>10.56</December>
    <AnnualSumOrAverage>9323.20</AnnualSumOrAverage>
    <MinimumOfMonths>1.21</MinimumOfMonths>
    <MaximumOfMonths>1688.74</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">CoolingCoilTotalCoolingRateMaximum</name>
    <January>305.86</January>
    <February>929.30</February>
    <March>2266.38</March>
    <April>3772.12</April>
    <May>4729.15</May>
    <June>5423.65</June>
    <July>4796.63</July>
    <August>4139.53</August>
    <September>3653.92</September>
    <October>3146.44</October>
    <November>2327.39</November>
    <December>516.50</December>
    <MinimumOfMonths>305.86</MinimumOfMonths>
    <MaximumOfMonths>5423.65</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingCoilTotalCoolingRateTimestamp</name>
    <January>29-JAN-14:30</January>
    <February>09-FEB-15:00</February>
    <March>22-MAR-15:30</March>
    <April>29-APR-15:30</April>
    <May>28-MAY-15:40</May>
    <June>19-JUN-15:30</June>
    <July>09-JUL-16:50</July>
    <August>08-AUG-18:10</August>
    <September>08-SEP-14:50</September>
    <October>12-OCT-14:40</October>
    <November>03-NOV-15:30</November>
    <December>02-DEC-13:00</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">CoolingCoilSensibleCoolingRateAtMaxMin</name>
    <January>259.54</January>
    <February>762.15</February>
    <March>1995.74</March>
    <April>3412.26</April>
    <May>4333.66</May>
    <June>4031.29</June>
    <July>3628.19</July>
    <August>2974.51</August>
    <September>2613.11</September>
    <October>2325.72</October>
    <November>2327.39</November>
    <December>476.64</December>
    <MinimumOfMonths>259.54</MinimumOfMonths>
    <MaximumOfMonths>4333.66</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>CoolingCoilWettedAreaFraction</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
</Coilreportmonthly>
<Fanreportmonthly>
  <for>ZONE PTHP SUPPLY FAN</for>
  <CustomMonthlyReport>
    <name units="kWh">FanElectricEnergy</name>
    <January>28.23</January>
    <February>25.49</February>
    <March>28.23</March>
    <April>27.32</April>
    <May>28.23</May>
    <June>27.32</June>
    <July>28.23</July>
    <August>28.23</August>
    <September>27.32</September>
    <October>28.23</October>
    <November>27.32</November>
    <December>28.23</December>
    <AnnualSumOrAverage>332.33</AnnualSumOrAverage>
    <MinimumOfMonths>25.49</MinimumOfMonths>
    <MaximumOfMonths>28.23</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="deltaC">FanRiseInAirTemperature</name>
    <January>0.09</January>
    <February>0.09</February>
    <March>0.09</March>
    <April>0.09</April>
    <May>0.09</May>
    <June>0.09</June>
    <July>0.09</July>
    <August>0.09</August>
    <September>0.09</September>
    <October>0.09</October>
    <November>0.09</November>
    <December>0.09</December>
    <AnnualSumOrAverage>0.09</AnnualSumOrAverage>
    <MinimumOfMonths>0.09</MinimumOfMonths>
    <MaximumOfMonths>0.09</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="W">FanElectricPowerMaximum</name>
    <January>37.94</January>
    <February>37.94</February>
    <March>37.94</March>
    <April>37.94</April>
    <May>37.94</May>
    <June>37.94</June>
    <July>37.94</July>
    <August>37.94</August>
    <September>37.94</September>
    <October>37.94</October>
    <November>37.94</November>
    <December>37.94</December>
    <MinimumOfMonths>37.94</MinimumOfMonths>
    <MaximumOfMonths>37.94</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>FanElectricPowerTimestamp</name>
    <January>01-JAN-00:05</January>
    <February>01-FEB-00:05</February>
    <March>01-MAR-00:05</March>
    <April>01-APR-00:10</April>
    <May>01-MAY-00:10</May>
    <June>01-JUN-00:10</June>
    <July>01-JUL-00:10</July>
    <August>01-AUG-00:10</August>
    <September>01-SEP-00:10</September>
    <October>01-OCT-00:10</October>
    <November>01-NOV-00:10</November>
    <December>01-DEC-00:05</December>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="deltaC">FanRiseInAirTemperatureAtMaxMin</name>
    <January>0.09</January>
    <February>0.09</February>
    <March>0.09</March>
    <April>0.09</April>
    <May>0.09</May>
    <June>0.09</June>
    <July>0.09</July>
    <August>0.09</August>
    <September>0.09</September>
    <October>0.09</October>
    <November>0.09</November>
    <December>0.09</December>
    <MinimumOfMonths>0.09</MinimumOfMonths>
    <MaximumOfMonths>0.09</MaximumOfMonths>
  </CustomMonthlyReport>
</Fanreportmonthly>
<Zonetemperatureoscillationreportmonthly>
  <for>ZONE</for>
  <CustomMonthlyReport>
    <name units="HOURS">ZoneOscillatingTemperaturesTimeHoursNonZero</name>
    <January>0.08</January>
    <February>0.25</February>
    <March>0.17</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.08</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.58</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.25</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name>ZonePeopleOccupantCountForHoursShown</name>
    <January>1.00</January>
    <February>1.00</February>
    <March>1.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>3.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>1.29</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>3.00</MaximumOfMonths>
  </CustomMonthlyReport>
</Zonetemperatureoscillationreportmonthly>
<Mechanicalventilationloadsmonthly>
  <for>ZONE</for>
  <CustomMonthlyReport>
    <name units="kWh">ZoneMechanicalVentilationNoLoadHeatRemovalEnergy</name>
    <January>211.06</January>
    <February>164.91</February>
    <March>62.02</March>
    <April>5.58</April>
    <May>0.35</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>23.65</October>
    <November>121.19</November>
    <December>211.04</December>
    <AnnualSumOrAverage>799.79</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>211.06</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">ZoneMechanicalVentilationCoolingLoadIncreaseEnergy</name>
    <January>0.11</January>
    <February>0.81</February>
    <March>47.63</March>
    <April>160.83</April>
    <May>579.04</May>
    <June>748.13</June>
    <July>801.32</July>
    <August>788.27</August>
    <September>616.38</September>
    <October>281.42</October>
    <November>20.66</November>
    <December>0.00</December>
    <AnnualSumOrAverage>4044.61</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>801.32</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">ZoneMechanicalVentilationCoolingLoadIncreaseDueToOverheatingEnergy</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">ZoneMechanicalVentilationCoolingLoadDecreaseEnergy</name>
    <January>0.00</January>
    <February>0.03</February>
    <March>0.14</March>
    <April>0.07</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.06</October>
    <November>0.12</November>
    <December>0.02</December>
    <AnnualSumOrAverage>0.44</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.14</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">ZoneMechanicalVentilationNoLoadHeatAdditionEnergy</name>
    <January>0.78</January>
    <February>0.05</February>
    <March>0.49</March>
    <April>0.04</April>
    <May>0.02</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>1.41</October>
    <November>0.17</November>
    <December>0.10</December>
    <AnnualSumOrAverage>3.06</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>1.41</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">ZoneMechanicalVentilationHeatingLoadIncreaseEnergy</name>
    <January>17.06</January>
    <February>4.00</February>
    <March>0.07</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.41</November>
    <December>8.84</December>
    <AnnualSumOrAverage>30.37</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>17.06</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">ZoneMechanicalVentilationHeatingLoadIncreaseDueToOvercoolingEnergy</name>
    <January>0.71</January>
    <February>10.66</February>
    <March>25.82</March>
    <April>8.93</April>
    <May>0.04</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.10</September>
    <October>9.18</October>
    <November>29.81</November>
    <December>7.57</December>
    <AnnualSumOrAverage>92.82</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>29.81</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="kWh">ZoneMechanicalVentilationHeatingLoadDecreaseEnergy</name>
    <January>0.00</January>
    <February>0.00</February>
    <March>0.00</March>
    <April>0.00</April>
    <May>0.00</May>
    <June>0.00</June>
    <July>0.00</July>
    <August>0.00</August>
    <September>0.00</September>
    <October>0.00</October>
    <November>0.00</November>
    <December>0.00</December>
    <AnnualSumOrAverage>0.00</AnnualSumOrAverage>
    <MinimumOfMonths>0.00</MinimumOfMonths>
    <MaximumOfMonths>0.00</MaximumOfMonths>
  </CustomMonthlyReport>
  <CustomMonthlyReport>
    <name units="ach">ZoneMechanicalVentilationAirChangesPerHour</name>
    <January>0.52</January>
    <February>0.53</February>
    <March>0.53</March>
    <April>0.54</April>
    <May>0.54</May>
    <June>0.54</June>
    <July>0.54</July>
    <August>0.54</August>
    <September>0.54</September>
    <October>0.54</October>
    <November>0.53</November>
    <December>0.53</December>
    <AnnualSumOrAverage>0.54</AnnualSumOrAverage>
    <MinimumOfMonths>0.52</MinimumOfMonths>
    <MaximumOfMonths>0.54</MaximumOfMonths>
  </CustomMonthlyReport>
</Mechanicalventilationloadsmonthly>
<EconomicsResultsSummaryReport>
  <for>Entire Facility</for>
  <AnnualCost>
    <name>Cost</name>
    <Electric>54425.88</Electric>
    <Gas>0.00</Gas>
    <Other>0.00</Other>
    <Total>54425.88</Total>
  </AnnualCost>
  <AnnualCost>
    <name>CostPerTotalBuildingArea</name>
    <Electric>1088.52</Electric>
    <Gas>0.00</Gas>
    <Other>0.00</Other>
    <Total>1088.52</Total>
  </AnnualCost>
  <AnnualCost>
    <name>CostPerNetConditionedBuildingArea</name>
    <Electric>1088.52</Electric>
    <Gas>0.00</Gas>
    <Other>0.00</Other>
    <Total>1088.52</Total>
  </AnnualCost>
  <TariffSummary>
    <name>Electricitycost</name>
    <Selected>Yes</Selected>
    <Qualified>Yes</Qualified>
    <Meter>ELECTRICITYPURCHASED:FACILITY</Meter>
    <BuyOrSell>Buy</BuyOrSell>
    <Group>(none)</Group>
    <AnnualCost>54425.88</AnnualCost>
  </TariffSummary>
</EconomicsResultsSummaryReport>
<TariffReport>
  <for>ELECTRICITYCOST</for>
  <General>
    <name>Parameter</name>
    <Meter>ELECTRICITYPURCHASED:FACILITY</Meter>
    <Selected>Yes</Selected>
    <Group>(none)</Group>
    <Qualified>Yes</Qualified>
    <Disqualifier>n/a</Disqualifier>
    <Computation>automatic</Computation>
    <Units>kWh</Units>
  </General>
  <Categories>
    <name>Energycharges</name>
    <Jan>2579.51</Jan>
    <Feb>2271.44</Feb>
    <Mar>3247.05</Mar>
    <Apr>4673.91</Apr>
    <May>6509.37</May>
    <Jun>7089.80</Jun>
    <Jul>6654.25</Jul>
    <Aug>6160.31</Aug>
    <Sep>5565.02</Sep>
    <Oct>4315.07</Oct>
    <Nov>2830.27</Nov>
    <Dec>2529.88</Dec>
    <Sum>54425.88</Sum>
    <Max>7089.80</Max>
  </Categories>
  <Categories>
    <name>Demandcharges</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </Categories>
  <Categories>
    <name>Servicecharges</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </Categories>
  <Categories>
    <name>Basis</name>
    <Jan>2579.51</Jan>
    <Feb>2271.44</Feb>
    <Mar>3247.05</Mar>
    <Apr>4673.91</Apr>
    <May>6509.37</May>
    <Jun>7089.80</Jun>
    <Jul>6654.25</Jul>
    <Aug>6160.31</Aug>
    <Sep>5565.02</Sep>
    <Oct>4315.07</Oct>
    <Nov>2830.27</Nov>
    <Dec>2529.88</Dec>
    <Sum>54425.88</Sum>
    <Max>7089.80</Max>
  </Categories>
  <Categories>
    <name>Adjustment</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </Categories>
  <Categories>
    <name>Surcharge</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </Categories>
  <Categories>
    <name>Subtotal</name>
    <Jan>2579.51</Jan>
    <Feb>2271.44</Feb>
    <Mar>3247.05</Mar>
    <Apr>4673.91</Apr>
    <May>6509.37</May>
    <Jun>7089.80</Jun>
    <Jul>6654.25</Jul>
    <Aug>6160.31</Aug>
    <Sep>5565.02</Sep>
    <Oct>4315.07</Oct>
    <Nov>2830.27</Nov>
    <Dec>2529.88</Dec>
    <Sum>54425.88</Sum>
    <Max>7089.80</Max>
  </Categories>
  <Categories>
    <name>Taxes</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </Categories>
  <Categories>
    <name>Total</name>
    <Jan>2579.51</Jan>
    <Feb>2271.44</Feb>
    <Mar>3247.05</Mar>
    <Apr>4673.91</Apr>
    <May>6509.37</May>
    <Jun>7089.80</Jun>
    <Jul>6654.25</Jul>
    <Aug>6160.31</Aug>
    <Sep>5565.02</Sep>
    <Oct>4315.07</Oct>
    <Nov>2830.27</Nov>
    <Dec>2529.88</Dec>
    <Sum>54425.88</Sum>
    <Max>7089.80</Max>
  </Categories>
  <Charges>
    <name>Flatenergycharge</name>
    <Jan>2579.51</Jan>
    <Feb>2271.44</Feb>
    <Mar>3247.05</Mar>
    <Apr>4673.91</Apr>
    <May>6509.37</May>
    <Jun>7089.80</Jun>
    <Jul>6654.25</Jul>
    <Aug>6160.31</Aug>
    <Sep>5565.02</Sep>
    <Oct>4315.07</Oct>
    <Nov>2830.27</Nov>
    <Dec>2529.88</Dec>
    <Sum>54425.88</Sum>
    <Max>7089.80</Max>
    <Category>EnergyCharges</Category>
  </Charges>
  <CorrespondingSourcesForCharges>
    <name>Totalenergy</name>
    <Jan>429.92</Jan>
    <Feb>378.57</Feb>
    <Mar>541.17</Mar>
    <Apr>778.99</Apr>
    <May>1084.90</May>
    <Jun>1181.63</Jun>
    <Jul>1109.04</Jul>
    <Aug>1026.72</Aug>
    <Sep>927.50</Sep>
    <Oct>719.18</Oct>
    <Nov>471.71</Nov>
    <Dec>421.65</Dec>
    <Sum>9070.98</Sum>
    <Max>1181.63</Max>
  </CorrespondingSourcesForCharges>
  <NativeVariables>
    <name>Totalenergy</name>
    <Jan>429.92</Jan>
    <Feb>378.57</Feb>
    <Mar>541.17</Mar>
    <Apr>778.99</Apr>
    <May>1084.90</May>
    <Jun>1181.63</Jun>
    <Jul>1109.04</Jul>
    <Aug>1026.72</Aug>
    <Sep>927.50</Sep>
    <Oct>719.18</Oct>
    <Nov>471.71</Nov>
    <Dec>421.65</Dec>
    <Sum>9070.98</Sum>
    <Max>1181.63</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Totaldemand</name>
    <Jan>1.89</Jan>
    <Feb>1.09</Feb>
    <Mar>1.51</Mar>
    <Apr>2.18</Apr>
    <May>2.61</May>
    <Jun>2.82</Jun>
    <Jul>2.65</Jul>
    <Aug>2.29</Aug>
    <Sep>2.00</Sep>
    <Oct>1.78</Oct>
    <Nov>1.47</Nov>
    <Dec>1.75</Dec>
    <Sum>24.03</Sum>
    <Max>2.82</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Peakenergy</name>
    <Jan>429.92</Jan>
    <Feb>378.57</Feb>
    <Mar>541.17</Mar>
    <Apr>778.99</Apr>
    <May>1084.90</May>
    <Jun>1181.63</Jun>
    <Jul>1109.04</Jul>
    <Aug>1026.72</Aug>
    <Sep>927.50</Sep>
    <Oct>719.18</Oct>
    <Nov>471.71</Nov>
    <Dec>421.65</Dec>
    <Sum>9070.98</Sum>
    <Max>1181.63</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Peakdemand</name>
    <Jan>1.89</Jan>
    <Feb>1.09</Feb>
    <Mar>1.51</Mar>
    <Apr>2.18</Apr>
    <May>2.61</May>
    <Jun>2.82</Jun>
    <Jul>2.65</Jul>
    <Aug>2.29</Aug>
    <Sep>2.00</Sep>
    <Oct>1.78</Oct>
    <Nov>1.47</Nov>
    <Dec>1.75</Dec>
    <Sum>24.03</Sum>
    <Max>2.82</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Shoulderenergy</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Shoulderdemand</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Offpeakenergy</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Offpeakdemand</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Midpeakenergy</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Midpeakdemand</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Peakexceedsoffpeak</name>
    <Jan>1.89</Jan>
    <Feb>1.09</Feb>
    <Mar>1.51</Mar>
    <Apr>2.18</Apr>
    <May>2.61</May>
    <Jun>2.82</Jun>
    <Jul>2.65</Jul>
    <Aug>2.29</Aug>
    <Sep>2.00</Sep>
    <Oct>1.78</Oct>
    <Nov>1.47</Nov>
    <Dec>1.75</Dec>
    <Sum>24.03</Sum>
    <Max>2.82</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Offpeakexceedspeak</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Peakexceedsmidpeak</name>
    <Jan>1.89</Jan>
    <Feb>1.09</Feb>
    <Mar>1.51</Mar>
    <Apr>2.18</Apr>
    <May>2.61</May>
    <Jun>2.82</Jun>
    <Jul>2.65</Jul>
    <Aug>2.29</Aug>
    <Sep>2.00</Sep>
    <Oct>1.78</Oct>
    <Nov>1.47</Nov>
    <Dec>1.75</Dec>
    <Sum>24.03</Sum>
    <Max>2.82</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Midpeakexceedspeak</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Peakexceedsshoulder</name>
    <Jan>1.89</Jan>
    <Feb>1.09</Feb>
    <Mar>1.51</Mar>
    <Apr>2.18</Apr>
    <May>2.61</May>
    <Jun>2.82</Jun>
    <Jul>2.65</Jul>
    <Aug>2.29</Aug>
    <Sep>2.00</Sep>
    <Oct>1.78</Oct>
    <Nov>1.47</Nov>
    <Dec>1.75</Dec>
    <Sum>24.03</Sum>
    <Max>2.82</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Shoulderexceedspeak</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Iswinter</name>
    <Jan>1.00</Jan>
    <Feb>1.00</Feb>
    <Mar>1.00</Mar>
    <Apr>1.00</Apr>
    <May>1.00</May>
    <Jun>1.00</Jun>
    <Jul>1.00</Jul>
    <Aug>1.00</Aug>
    <Sep>1.00</Sep>
    <Oct>1.00</Oct>
    <Nov>1.00</Nov>
    <Dec>1.00</Dec>
    <Sum>12.00</Sum>
    <Max>1.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Isnotwinter</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Isspring</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Isnotspring</name>
    <Jan>1.00</Jan>
    <Feb>1.00</Feb>
    <Mar>1.00</Mar>
    <Apr>1.00</Apr>
    <May>1.00</May>
    <Jun>1.00</Jun>
    <Jul>1.00</Jul>
    <Aug>1.00</Aug>
    <Sep>1.00</Sep>
    <Oct>1.00</Oct>
    <Nov>1.00</Nov>
    <Dec>1.00</Dec>
    <Sum>12.00</Sum>
    <Max>1.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Issummer</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Isnotsummer</name>
    <Jan>1.00</Jan>
    <Feb>1.00</Feb>
    <Mar>1.00</Mar>
    <Apr>1.00</Apr>
    <May>1.00</May>
    <Jun>1.00</Jun>
    <Jul>1.00</Jul>
    <Aug>1.00</Aug>
    <Sep>1.00</Sep>
    <Oct>1.00</Oct>
    <Nov>1.00</Nov>
    <Dec>1.00</Dec>
    <Sum>12.00</Sum>
    <Max>1.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Isautumn</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Isnotautumn</name>
    <Jan>1.00</Jan>
    <Feb>1.00</Feb>
    <Mar>1.00</Mar>
    <Apr>1.00</Apr>
    <May>1.00</May>
    <Jun>1.00</Jun>
    <Jul>1.00</Jul>
    <Aug>1.00</Aug>
    <Sep>1.00</Sep>
    <Oct>1.00</Oct>
    <Nov>1.00</Nov>
    <Dec>1.00</Dec>
    <Sum>12.00</Sum>
    <Max>1.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Peakandshoulderenergy</name>
    <Jan>429.92</Jan>
    <Feb>378.57</Feb>
    <Mar>541.17</Mar>
    <Apr>778.99</Apr>
    <May>1084.90</May>
    <Jun>1181.63</Jun>
    <Jul>1109.04</Jul>
    <Aug>1026.72</Aug>
    <Sep>927.50</Sep>
    <Oct>719.18</Oct>
    <Nov>471.71</Nov>
    <Dec>421.65</Dec>
    <Sum>9070.98</Sum>
    <Max>1181.63</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Peakandshoulderdemand</name>
    <Jan>1.89</Jan>
    <Feb>1.09</Feb>
    <Mar>1.51</Mar>
    <Apr>2.18</Apr>
    <May>2.61</May>
    <Jun>2.82</Jun>
    <Jul>2.65</Jul>
    <Aug>2.29</Aug>
    <Sep>2.00</Sep>
    <Oct>1.78</Oct>
    <Nov>1.47</Nov>
    <Dec>1.75</Dec>
    <Sum>24.03</Sum>
    <Max>2.82</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Peakandmidpeakenergy</name>
    <Jan>429.92</Jan>
    <Feb>378.57</Feb>
    <Mar>541.17</Mar>
    <Apr>778.99</Apr>
    <May>1084.90</May>
    <Jun>1181.63</Jun>
    <Jul>1109.04</Jul>
    <Aug>1026.72</Aug>
    <Sep>927.50</Sep>
    <Oct>719.18</Oct>
    <Nov>471.71</Nov>
    <Dec>421.65</Dec>
    <Sum>9070.98</Sum>
    <Max>1181.63</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Peakandmidpeakdemand</name>
    <Jan>1.89</Jan>
    <Feb>1.09</Feb>
    <Mar>1.51</Mar>
    <Apr>2.18</Apr>
    <May>2.61</May>
    <Jun>2.82</Jun>
    <Jul>2.65</Jul>
    <Aug>2.29</Aug>
    <Sep>2.00</Sep>
    <Oct>1.78</Oct>
    <Nov>1.47</Nov>
    <Dec>1.75</Dec>
    <Sum>24.03</Sum>
    <Max>2.82</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Shoulderandoffpeakenergy</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Shoulderandoffpeakdemand</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Peakandoffpeakenergy</name>
    <Jan>429.92</Jan>
    <Feb>378.57</Feb>
    <Mar>541.17</Mar>
    <Apr>778.99</Apr>
    <May>1084.90</May>
    <Jun>1181.63</Jun>
    <Jul>1109.04</Jul>
    <Aug>1026.72</Aug>
    <Sep>927.50</Sep>
    <Oct>719.18</Oct>
    <Nov>471.71</Nov>
    <Dec>421.65</Dec>
    <Sum>9070.98</Sum>
    <Max>1181.63</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Peakandoffpeakdemand</name>
    <Jan>1.89</Jan>
    <Feb>1.09</Feb>
    <Mar>1.51</Mar>
    <Apr>2.18</Apr>
    <May>2.61</May>
    <Jun>2.82</Jun>
    <Jul>2.65</Jul>
    <Aug>2.29</Aug>
    <Sep>2.00</Sep>
    <Oct>1.78</Oct>
    <Nov>1.47</Nov>
    <Dec>1.75</Dec>
    <Sum>24.03</Sum>
    <Max>2.82</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Realtimepricecosts</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Abovecustomerbasecosts</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Belowcustomerbasecosts</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Abovecustomerbaseenergy</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <NativeVariables>
    <name>Belowcustomerbaseenergy</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </NativeVariables>
  <OtherVariables>
    <name>Notincluded</name>
    <Jan>0.00</Jan>
    <Feb>0.00</Feb>
    <Mar>0.00</Mar>
    <Apr>0.00</Apr>
    <May>0.00</May>
    <Jun>0.00</Jun>
    <Jul>0.00</Jul>
    <Aug>0.00</Aug>
    <Sep>0.00</Sep>
    <Oct>0.00</Oct>
    <Nov>0.00</Nov>
    <Dec>0.00</Dec>
    <Sum>0.00</Sum>
    <Max>0.00</Max>
  </OtherVariables>
<note>Computation -  Automatic</note>
<note>FLATENERGYCHARGE FROM TotalEnergy</note>
<note>EnergyCharges SUM FLATENERGYCHARGE</note>
<note>Basis SUM EnergyCharges DemandCharges ServiceCharges</note>
<note>Subtotal SUM Basis Adjustment Surcharge</note>
<note>Total SUM Subtotal Taxes</note>
</TariffReport>
</EnergyPlusTabularReports>
